<?xml version="1.0" encoding="utf-8"?>
<CAEXFile SchemaVersion="3.0" FileName="manifest.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-5:CommunicationSet" Version="0.1.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="TF8401 | TwinCAT 3 MTP Engineering" OriginID="Beckhoff-MTP" OriginVersion="0.8.18.0" LastWritingDateTime="2025-04-25T09:23:10.9576227+02:00" OriginVendor="Beckhoff Automation GmbH" OriginVendorURL="https://www.beckhoff.com/" OriginRelease="0.8.18.0" OriginProjectTitle="HC10_MTP_2025-02-27" OriginProjectID="2e8a5acd-c2f9-4360-940f-e855c15ec6c8" />
  <InstanceHierarchy Name="ModuleTypePackage" ID="44e42a1a-16a0-499b-b8f2-0d0cb4bf3399">
    <Version>0</Version>
    <InternalElement Name="Module" ID="ef9c9414-6b74-4a27-84c6-d695762cdd08" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-IDLink of the instance derived from SystemUnitClass PeaInformationLabel</Description>
        <Value>806858b8-732a-4e5d-b467-fa3096f3f79e</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
      </Attribute>
      <InternalElement Name="HMISet" ID="cffb6c57-7ed7-42ec-944a-32b7ece542d4" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectRef" ID="10faa66a-71a9-47d0-85ca-37275df1e02a" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>80665e91-6690-4975-927c-d7a30dc488ac</DefaultValue>
            <Value>80665e91-6690-4975-927c-d7a30dc488ac</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TextSet" ID="34bcb7fb-0cf8-40cb-9048-5a6cc9e53645" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectRef" ID="ccd80dee-5723-4fe2-b508-fdf700e54667" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>16b95edb-15da-4c6f-9516-00ad88a611d9</DefaultValue>
            <Value>16b95edb-15da-4c6f-9516-00ad88a611d9</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValueSet" ID="97a018eb-6184-462d-86a2-9355d13d217b" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectRef" ID="48c954db-7d59-4f91-af4c-4a63d139e2da" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>1f284c8c-db08-47b5-8bb3-21c8a31382d3</DefaultValue>
            <Value>1f284c8c-db08-47b5-8bb3-21c8a31382d3</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ServiceSet" ID="20fe3431-bfdd-4f95-b406-0619093e4f93" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectRef" ID="b92fea14-b86a-4bd4-85a8-b8e44dc0ea7f" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>88b1daf8-f103-4c4a-8037-644ee9ed7c5c</DefaultValue>
            <Value>88b1daf8-f103-4c4a-8037-644ee9ed7c5c</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="CommunicationSet" ID="e64bcbf0-79c6-4874-af72-b2e867875aec" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="SourceList" ID="4b1b98fd-533d-4d7e-9271-0128ac9af79d" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <InternalElement Name="OPCUAServer" ID="6d5d5dbe-4e87-4bd1-a687-2459b9964630" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>opc.tcp://192.168.0.10:4840</DefaultValue>
              <Value>opc.tcp://192.168.0.10:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously</Description>
              <DefaultValue>10</DefaultValue>
              <Value>10</Value>
            </Attribute>
            <ExternalInterface Name="PeaInformationLabel_SoftwareRevision" ID="83a7b2bd-317e-4d3b-bc55-57039625325f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SoftwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SoftwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_SerialNumber" ID="dbf2957b-be1c-433e-877f-93341aa9100f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SerialNumber</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SerialNumber</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_RevisionCounter" ID="3d7ee5ac-b77d-48d2-8552-19d4b534cf2a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.RevisionCounter</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.RevisionCounter</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductInstanceUri" ID="af61983c-7348-4086-8847-af2e8aae0c17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductInstanceUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductInstanceUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductCode" ID="af89a948-af33-46ec-be53-8f0766c2d684" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductCode</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductCode</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Model" ID="53f02b85-d6b7-4f41-ae69-4f746d213857" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Model</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Model</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ManufacturerUri" ID="079c180d-bde4-4a98-bcaf-7d3ba70fdd78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ManufacturerUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ManufacturerUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Manufacturer" ID="029525df-aee7-4951-8d65-46402544c0ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Manufacturer</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Manufacturer</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_HardwareRevision" ID="4616e0e3-2009-451d-ad85-e1da47932828" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.HardwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.HardwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceRevision" ID="d3e036bc-110d-47f9-8f48-7965b4a6f79b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceManual" ID="88a9ef42-2215-472b-9287-c71994208667" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceManual</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceManual</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceHealth" ID="6e103dff-87cf-4974-9ff5-7164782475c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceHealth</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceHealth</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceClass" ID="115762a6-1812-4184-9246-be972a87bc24" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceClass</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceClass</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ComponentName" ID="aa28312d-70f7-4d92-8bcf-768e33119645" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ComponentName</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ComponentName</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_AssetId" ID="612ba10f-6e59-4493-930d-91ec05513d88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.AssetId</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.AssetId</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VALAct" ID="dfaefe88-653c-4821-b4f3-2ee9689c4976" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VALLim" ID="07661664-d0e1-4a9f-9c48-6866444b2d98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VALEn" ID="fdc4c708-c3c9-4d9d-915c-ddcd696bd6a9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWLAct" ID="e3749480-747e-48d6-ac6b-16e5b59554e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWLLim" ID="8616f4e8-4771-47bf-a106-3057b92a5d54" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWLEn" ID="1dc0322d-3d55-466d-9976-65b8a6df298a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTLAct" ID="5545a795-9539-48c5-8393-9e8bde925cc2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTLLim" ID="08a998b1-2b97-41be-8abd-b9642acd534c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTLEn" ID="41b12ca1-11a8-4a72-bdb0-b73828df57c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTHAct" ID="72767476-a455-4fca-b9c9-ed8708fdedcf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTHLim" ID="78146552-f3ac-4d1e-8850-00736e6c74ee" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VTHEn" ID="c952785f-8d34-4349-affa-509ef20e870c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWHAct" ID="3c1c3b16-0442-41e0-b337-8842b0d4156b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWHLim" ID="a053f751-ade5-42c6-96c5-1de553ec6336" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VWHEn" ID="a31d2944-b936-45f5-8b14-7b28e78b4934" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VAHAct" ID="b5a68420-0c9e-43ff-9be8-d3318b9b1112" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VAHLim" ID="b274aa04-060e-4e65-a782-dd44c66d2c0b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VAHEn" ID="7771fcb6-7748-4a4c-9e3b-4dcc75cfad38" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_OSLevel" ID="52674b4a-f1ce-4428-9e72-c4a42a9306b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_F16.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_V" ID="23256a11-4c5f-4406-a30b-fc1749f135b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.V</DefaultValue>
                <Value>GVL_MTP.HC10_F16.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VUnit" ID="e9ae9809-88a8-4907-ab9b-63feb6bc1f78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VSclMax" ID="f4648c7b-3d0b-4419-80d9-3a7aa81dd750" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_VSclMin" ID="741efcb8-8b25-47eb-b54b-4d04f325d290" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_F16.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_F16_WQC" ID="3092b398-4acd-4cf4-bce7-0bb22b4151dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_F16.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_F16.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VALAct" ID="86dd515d-8656-4db5-adf6-c08dcd69dfbd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VALLim" ID="40e5817b-e074-4caa-9ffe-be868064865c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VALEn" ID="16ba58f6-9da9-48ab-acfb-28e5355680a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWLAct" ID="9b283f43-47eb-41c9-92a7-8aab4173e684" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWLLim" ID="c791cb56-612e-4bb5-a01c-ad8b530fc94b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWLEn" ID="ac4ab644-ad0a-467d-a9e1-d759b8e2504a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTLAct" ID="3ebad491-b458-4d6c-93ab-f8174e8218dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTLLim" ID="7e7e02bb-2c62-4f99-8f5a-e9a23d7cf7fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTLEn" ID="25062042-9a3d-427a-8d07-9011988fea96" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTHAct" ID="7cd8c57d-af4f-4124-bdbb-ce726c65683c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTHLim" ID="d987b5c3-6b6e-4f58-815e-e717aec7595d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VTHEn" ID="5ff4b6fb-ff3c-44dc-a3c0-7ef417d1482c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWHAct" ID="cc66e92e-59a0-4ac2-bbc4-a601f34fe4b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWHLim" ID="895b9ee2-91bb-46c3-8194-5a8c34ddddac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VWHEn" ID="59bfa416-8090-485b-852a-51c63ece7a5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VAHAct" ID="95509013-9139-4300-a4ae-48705c3de5c5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VAHLim" ID="03002a54-898f-4371-aa4b-9a94eaee4a6e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VAHEn" ID="4decd907-1e1d-40e5-baf3-bdb55852188e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_OSLevel" ID="e3674b2b-03e2-4866-8909-e3d89735bbc3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_L11.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_V" ID="4655817a-3bf3-4611-89e2-5ef24685738f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.V</DefaultValue>
                <Value>GVL_MTP.HC10_L11.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VUnit" ID="aefa6553-1d49-47fb-9428-0763a3b7bbb6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VSclMax" ID="b302df5a-f158-4c9d-ab89-2f78996e2608" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_VSclMin" ID="a0884a82-cf25-41b1-bad9-72407c2f6234" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_L11.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_L11_WQC" ID="82ba233a-7c42-4053-88ca-541f64cbf2c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_L11.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_L11.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VALAct" ID="613045ca-ac17-478e-81e2-5a988ec301e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VALLim" ID="f9811192-249c-4ecc-b1ea-9163a9295ab1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VALEn" ID="565369a7-cfb8-498a-8d67-2447c147b062" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWLAct" ID="a690e6df-1f21-4427-92c5-37c694dd1934" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWLLim" ID="6d2e6149-a539-4634-a0b2-7a74fa8926cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWLEn" ID="fede14e6-a7c5-48ee-a0f5-748bb07b8229" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTLAct" ID="e06b045c-ff48-4604-8e1a-676dd85abd02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTLLim" ID="32edcddc-98e7-414b-b721-22f8d566af45" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTLEn" ID="9e7caf23-8dba-47b3-9c5d-f7424a221f24" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTHAct" ID="8a3f889d-190a-40dd-b15c-f5be6a07fe83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTHLim" ID="ebebc5e2-eaf6-4944-af8b-fb600864266f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VTHEn" ID="cb19cb7a-a47d-40f6-b37b-7f39ef293baf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWHAct" ID="4deeeb14-cf23-49b2-a9fc-6ec9445c954d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWHLim" ID="5f7436b3-7b44-4f60-8e93-ef0849e6eba9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VWHEn" ID="43a4c513-4bc4-4711-b7f2-3f48a2698d3f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VAHAct" ID="fe5c7350-9d4d-4232-a537-dfd359570b48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VAHLim" ID="a927772d-a6e5-4ec4-90bd-86a712d5567b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VAHEn" ID="87a08a4e-c30f-41ad-8484-90a339ea0160" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_OSLevel" ID="39d6fdcc-3c00-4a0c-8968-b6dbd7375a2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_T10.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_V" ID="0a98efe9-8942-4d98-9c43-58e174de0e87" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.V</DefaultValue>
                <Value>GVL_MTP.HC10_T10.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VUnit" ID="dd9fa407-5fd9-4ec8-acb2-83fe24e93519" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VSclMax" ID="c6f64620-0ba5-4891-b794-685379a0f25d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_VSclMin" ID="b84312e3-ffb4-4ca6-8259-734639d3274b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_T10.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T10_WQC" ID="638a2378-5f44-4b93-8bf5-b778516dc684" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T10.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_T10.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VALAct" ID="dcaff058-2d61-4335-843c-4a879c7265ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VALLim" ID="39a44b1d-a2d4-4eea-af97-7190d1cb91e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VALEn" ID="d104ec37-9748-454c-828e-e346010ae492" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWLAct" ID="d7cb00bf-ed09-4e25-993a-a3a428a545fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWLLim" ID="92eb6846-2362-4b1c-a70e-6ea56983cd0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWLEn" ID="73054be3-8956-4345-b091-3b19d2dea616" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTLAct" ID="72d887f0-e188-4a55-a264-958f285a69b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTLLim" ID="d1ffda79-8589-4802-aad6-b7567e834e30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTLEn" ID="ecdf790f-2b25-4c3d-93fa-74a46313d7f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTHAct" ID="512d3771-3ba2-4c1d-a49a-ddb576902ac6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTHLim" ID="b11ec9e0-4b67-4e08-9028-b3480f50991b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VTHEn" ID="cf3b6d33-2e36-49a4-ab2d-fdca1f490e59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWHAct" ID="a7a7498e-5851-4c17-929c-819316d2f876" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWHLim" ID="a5c821a4-29c3-45bf-9df4-b409d515f642" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VWHEn" ID="24afdde5-bb9f-47fc-8639-de2dac492fa2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VAHAct" ID="7a0f8582-3353-49ba-8c7e-b7b5fab5e571" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VAHLim" ID="f7b4c420-7e77-444d-923b-c1b5bbd1d101" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VAHEn" ID="4e068fdf-4aa1-46c8-a628-09be4da4f592" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_OSLevel" ID="8e3fb3e9-65be-4cae-9fd1-13a4e7ed3c14" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_T15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_V" ID="eca5f96f-6a47-495a-b87a-48472a073b64" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.V</DefaultValue>
                <Value>GVL_MTP.HC10_T15.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VUnit" ID="aab45a44-c0e5-468d-bba2-f58835561328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VSclMax" ID="a3cbc92e-7b6b-4cd3-b7cc-393f4009fa07" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_VSclMin" ID="745ea644-9fa5-4442-b7f9-9c33fbef4022" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_T15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_WQC" ID="92bb3744-7680-4b40-a798-ab14d15ba571" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_T15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Tank_VState1" ID="978a2b47-33e0-4934-bca1-9a2b9f9eee11" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Tank.VState1</DefaultValue>
                <Value>GVL_MTP.Tank.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Tank_VState0" ID="35c9b727-77f7-4afc-a3f1-40fff39719d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Tank.VState0</DefaultValue>
                <Value>GVL_MTP.Tank.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Tank_V" ID="298980f8-6f97-491f-a6d3-5a173a375c6b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Tank.V</DefaultValue>
                <Value>GVL_MTP.Tank.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Tank_WQC" ID="bc92dade-dea5-4a1a-a7ba-72381bc31124" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Tank.WQC</DefaultValue>
                <Value>GVL_MTP.Tank.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HeatingTank_VState1" ID="08b4e7b2-cb04-468c-b7bb-b4064ef574b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HeatingTank.VState1</DefaultValue>
                <Value>GVL_MTP.HeatingTank.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HeatingTank_VState0" ID="01f2e5dd-9d36-4fee-8867-277d5a111234" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HeatingTank.VState0</DefaultValue>
                <Value>GVL_MTP.HeatingTank.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HeatingTank_V" ID="2d909208-fa27-42d0-b420-aa31628712e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HeatingTank.V</DefaultValue>
                <Value>GVL_MTP.HeatingTank.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HeatingTank_WQC" ID="beceeca3-a00a-4928-a1a8-411b0fcd79e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HeatingTank.WQC</DefaultValue>
                <Value>GVL_MTP.HeatingTank.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcIntAct" ID="7c8ecde6-1c73-4f76-b70a-32c787cec76c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcManAct" ID="1e38b71e-ce8e-4f0d-b38d-ac029f03b34c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcManOp" ID="60469276-d87e-4c0d-9aba-d341c50534e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcIntOp" ID="3994da41-d361-4f83-ac5d-f7fc63353c9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcIntAut" ID="4f286180-cc05-443b-94f8-5ce67cb8fb52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcManAut" ID="6757907c-28c6-4795-b899-a602b8784460" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_SrcChannel" ID="f5cade79-723f-4f1f-883f-7a50f1d41ac6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VInt" ID="449d0441-7d26-447e-9b98-e12e6701cde3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VInt</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_WQC" ID="501bd44f-574a-4187-abf4-25067bedaf5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VFbk" ID="03e0d4ac-34b1-4510-a208-43ddbe26781d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VFbk</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VRbk" ID="fca6eda6-4e01-48c2-b693-348d393e0869" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VRbk</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VMax" ID="8a603911-1371-4af6-b113-5257886a2688" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VMax</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VMin" ID="13be60a8-e282-4fa2-8e92-77a64172d028" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VMin</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VMan" ID="a31e6965-b12d-4fb7-99af-1990ab787776" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VMan</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VUnit" ID="f2ade066-65f7-4bdc-ba32-bd62ffbd8ce8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VSclMax" ID="5e9352d4-f388-488e-9342-12828447218f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VSclMin" ID="3c92d771-8555-44f8-9729-1f41b23fba27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_VOut" ID="b531aaed-7e63-4a30-885a-2852b48060b1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.VOut</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.VOut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_T15_1_OSLevel" ID="6de33c3a-5339-409f-a65d-a46c5e46e433" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_T15_1.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_T15_1.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_ResetAut" ID="146bf1d5-9b2a-4eaf-a251-9df4df27d19a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.ResetAut</DefaultValue>
                <Value>GVL_MTP.Agitator.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_ResetOp" ID="69933c83-0363-4efe-a418-99a571634a47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.ResetOp</DefaultValue>
                <Value>GVL_MTP.Agitator.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_Protect" ID="b434c8e6-154d-4462-8c1b-70ec9a066114" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.Protect</DefaultValue>
                <Value>GVL_MTP.Agitator.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_ProtEn" ID="664a6e9f-6e57-43b1-8b2b-14557f0d977f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.ProtEn</DefaultValue>
                <Value>GVL_MTP.Agitator.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_Interlock" ID="d253df0c-bff0-4cfe-9fae-1ea10024391d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.Interlock</DefaultValue>
                <Value>GVL_MTP.Agitator.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_IntlEn" ID="5373230a-58fc-48b0-896e-5a655cdffcda" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.IntlEn</DefaultValue>
                <Value>GVL_MTP.Agitator.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_Permit" ID="a4235055-97d5-45fb-90c2-3aba26f81af8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.Permit</DefaultValue>
                <Value>GVL_MTP.Agitator.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_PermEn" ID="d9452090-e03b-4e97-b0ea-63d4e111f458" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.PermEn</DefaultValue>
                <Value>GVL_MTP.Agitator.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_Trip" ID="456c767f-3e67-4d0b-ab87-86ff1fc1271c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.Trip</DefaultValue>
                <Value>GVL_MTP.Agitator.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevFbk" ID="de66c811-44ef-4e3b-b458-d4506c8eb4b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevFbk</DefaultValue>
                <Value>GVL_MTP.Agitator.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdFbk" ID="c39e41bc-a4e4-4564-9d2a-71b3e9745a47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdFbk</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdFbkCalc" ID="a0af2d56-ef39-4699-8f63-f2af2c643ec7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevFbkCalc" ID="7b095b98-d44b-4ee4-a1c8-1c021a00597b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.Agitator.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevCtrl" ID="f2a157ab-93f6-45e1-a788-ccb53d75b482" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevCtrl</DefaultValue>
                <Value>GVL_MTP.Agitator.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdCtrl" ID="40c57dc1-0b87-4daf-bd09-524c10fa0ff5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevAut" ID="1091ed22-c7e5-4fbb-b0d5-9868a5845108" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevAut</DefaultValue>
                <Value>GVL_MTP.Agitator.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdAut" ID="123c045c-5ba0-4727-b59c-2e9f7954756e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdAut</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StopAut" ID="e92a9afb-0dc4-4a02-b689-c0a9c169b933" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StopAut</DefaultValue>
                <Value>GVL_MTP.Agitator.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevOp" ID="14232a0e-d811-4859-9f83-8b0387a607bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevOp</DefaultValue>
                <Value>GVL_MTP.Agitator.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdOp" ID="2efc8635-08ed-42b0-a902-150dab4e0f37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdOp</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StopOp" ID="6a71a9f4-326b-4386-8650-e9328265c3aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StopOp</DefaultValue>
                <Value>GVL_MTP.Agitator.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_SafePosAct" ID="4e31357c-e92e-4262-9ce7-01f2686a023b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.SafePosAct</DefaultValue>
                <Value>GVL_MTP.Agitator.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_SafePos" ID="87aee3e0-0508-471f-be5e-c4c717224776" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.SafePos</DefaultValue>
                <Value>GVL_MTP.Agitator.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_RevEn" ID="e1ffd7f0-650d-467b-8238-2b9731bbffde" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.RevEn</DefaultValue>
                <Value>GVL_MTP.Agitator.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_FwdEn" ID="9975fcaa-9c70-47ef-b942-15d766f4bfc9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.FwdEn</DefaultValue>
                <Value>GVL_MTP.Agitator.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOffAct" ID="0cdd3370-e7dc-4288-a555-e4f6be517cb1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOffAct</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateAutAct" ID="d3e48c9d-dd8f-44df-8242-17527e73f76a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateAutAct</DefaultValue>
                <Value>GVL_MTP.Agitator.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOpAct" ID="5c779e28-fa2b-4a6b-8bc2-89db30ff40b5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOpAct</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateAutOp" ID="4d0647ca-6415-47bb-94bf-2ca0b21635b2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateAutOp</DefaultValue>
                <Value>GVL_MTP.Agitator.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOpOp" ID="2c9e4f95-eb0f-403e-9370-64b5f1d624a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOpOp</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOffOp" ID="33091d8a-5cfd-4c61-a201-68d5921c44c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOffOp</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateAutAut" ID="f2a96f82-6c78-490c-aa0a-a09eaec0ee72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateAutAut</DefaultValue>
                <Value>GVL_MTP.Agitator.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOpAut" ID="abd404b7-51e4-4789-89ed-b3a965a1756e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOpAut</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateOffAut" ID="61581713-2021-4e46-8d30-2fa667318291" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateOffAut</DefaultValue>
                <Value>GVL_MTP.Agitator.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_StateChannel" ID="a4f7b9f2-6e6e-41ef-8a80-1e7fa7ad8e02" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.StateChannel</DefaultValue>
                <Value>GVL_MTP.Agitator.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_WQC" ID="eb0e022e-f6f1-49f3-b70c-a6d0d58e0790" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.WQC</DefaultValue>
                <Value>GVL_MTP.Agitator.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Agitator_OSLevel" ID="7a82ec5d-003d-473d-adc9-71aa08addd01" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.Agitator.OSLevel</DefaultValue>
                <Value>GVL_MTP.Agitator.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_ResetAut" ID="21b63600-ce59-46e0-bf6c-6a5f6e337dd0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_ResetOp" ID="659ebb4c-0060-4c8a-958c-f801ed7dbb12" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_Protect" ID="d0a6546a-03ac-4dc9-a424-89b0feeddf09" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.Protect</DefaultValue>
                <Value>GVL_MTP.HC10_N12.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_ProtEn" ID="cca3a67d-dfe2-4e0f-9a89-126149fe800d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10_N12.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_Interlock" ID="1dc0aa89-8339-4105-a042-071ba1f82782" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10_N12.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_IntlEn" ID="8e852c17-60ca-4da3-b72d-fc0a8131169e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10_N12.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_Permit" ID="440cb230-7a67-44ec-ac93-79562d718db8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.Permit</DefaultValue>
                <Value>GVL_MTP.HC10_N12.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_PermEn" ID="c5213b40-5609-476e-88cf-9e63f8158f53" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10_N12.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_Trip" ID="9b382e1e-6634-4c57-a364-ebfe2f6d51de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.Trip</DefaultValue>
                <Value>GVL_MTP.HC10_N12.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevFbk" ID="e415c379-8dfd-492e-acdd-c0a362b2a50a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdFbk" ID="97f2cbf5-44d6-4649-ac70-4018702335a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdFbkCalc" ID="0eac3fbd-347b-480e-a811-668593d291d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevFbkCalc" ID="18524d49-1f53-4d3b-8244-e082376e432b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevCtrl" ID="68e06843-2998-443a-9c24-0950e4255bb9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdCtrl" ID="700f0a91-77d5-4c0e-aa73-5891d54231be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevAut" ID="b203e5a2-49ad-41c0-b3ad-12adbfbc2ec2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdAut" ID="ab062f93-6a02-4da4-b551-024c10acdafb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StopAut" ID="2996e0c7-eb0f-4742-b7c7-f3835e62f675" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevOp" ID="84d77145-77f0-40dc-9881-2ba407e20583" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdOp" ID="b6b36d02-a9fa-4b03-a4b2-140dcaa6acd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StopOp" ID="30aea907-c784-4969-a1ec-a58b4e55ec8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_SafePosAct" ID="bc057dbd-0fff-4b7d-9ab0-c1c18f5b788d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10_N12.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_SafePos" ID="089ab647-f742-470b-865b-e1c6731f494f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10_N12.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_RevEn" ID="b6e0dd8b-6189-437b-bfe9-911b04046f66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10_N12.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_FwdEn" ID="77a86594-3b95-4c93-9d9b-703dcb7a10f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10_N12.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOffAct" ID="5dff5cb0-75b4-4247-b61a-fb9e6f10c357" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateAutAct" ID="5de041aa-0381-449a-87e7-2c3c9730866d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOpAct" ID="93fcdc74-3b14-4b6b-a936-52be933d4cfa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateAutOp" ID="7c52692b-2ffa-4f72-b29f-f776c8e9faef" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOpOp" ID="e6f3c072-bee6-4d6d-9e95-b4d1f68fc4b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOffOp" ID="5bc7aed0-aa07-4174-aab1-df7b12fa254c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateAutAut" ID="b9639201-6142-4f93-a2e9-6fa9109996a3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOpAut" ID="4423c67c-e6ce-46f5-bb18-6e796288771e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateOffAut" ID="17e3348c-85ff-4f64-85d5-35f6a1dc701e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_StateChannel" ID="8421bf78-b100-4f35-85d0-9ce343ecad18" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10_N12.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_WQC" ID="312c804a-6623-4a32-9192-45b7acfecabd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_N12.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N12_OSLevel" ID="48708343-2461-4b92-9952-96a34443979a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N12.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_N12.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_ResetAut" ID="6a23a7a7-c1fc-408e-a5c2-15cec93357cc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_ResetOp" ID="e2ddd7db-4219-4e5e-bcc7-fd9abbee5bf3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_Protect" ID="8eacc169-7ab2-40c8-8bcf-df791a70ea77" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.Protect</DefaultValue>
                <Value>GVL_MTP.HC10_N13.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_ProtEn" ID="cedb609d-fc3c-4717-8d93-1292bc3d1fd4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10_N13.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_Interlock" ID="38c5a4e2-0acc-4924-9707-79fea93a6301" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10_N13.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_IntlEn" ID="01cee56d-407c-40fb-a76b-36b11e0063f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10_N13.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_Permit" ID="687cfd45-2ee4-409e-a53b-123642810a94" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.Permit</DefaultValue>
                <Value>GVL_MTP.HC10_N13.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_PermEn" ID="96eb6b22-46b9-4666-aaf4-f80c2fc51faf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10_N13.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_Trip" ID="fb5d0f1f-31f3-419c-bfc9-ad5d5fec2ed7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.Trip</DefaultValue>
                <Value>GVL_MTP.HC10_N13.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevFbk" ID="ae646249-f86d-4210-b2d4-0483c8c54680" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdFbk" ID="7f266411-385f-46e4-af68-667f70d4df61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdFbkCalc" ID="b0a560e5-d8e2-4718-88ab-0b6a463e0c48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevFbkCalc" ID="eff65153-a2f0-4c7a-ab93-6fc3976239e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevCtrl" ID="19cadb81-01f9-404a-b0e0-12493f2d164e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdCtrl" ID="70b8b22d-3184-484f-badf-1712a4cb99c7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevAut" ID="c956dbbf-055d-4a1c-a4bc-f48463f369e7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdAut" ID="5475bed4-640f-4ee2-9d51-b699f76dbd74" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StopAut" ID="9cf76a12-f046-4197-8e15-56a66fe397b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevOp" ID="7cf5ead1-f804-41ca-8f5d-b0acc9c6466f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdOp" ID="300bf3c3-0d8d-493d-be9e-09aa89a18a96" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StopOp" ID="f28f651b-f49c-4775-ad28-5f4e5551d08e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_SafePosAct" ID="1e4bdbfa-12fb-4ed8-9be7-f201093d4526" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10_N13.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_SafePos" ID="e2169c44-1dec-46e3-a6b8-784992f3675c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10_N13.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_RevEn" ID="937346df-f8c9-48a5-bc7c-f76adcada8d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10_N13.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_FwdEn" ID="275e3304-5c62-43f3-aa68-3f593e699190" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10_N13.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOffAct" ID="46ff515e-5dee-4037-9333-a43043093b6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateAutAct" ID="e815b781-60d0-489f-a1e9-0960de44930c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOpAct" ID="699183f2-a09b-4894-a095-af0cf9809e56" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateAutOp" ID="85613661-606f-4c8c-9657-ee827e37a561" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOpOp" ID="ae06fa24-8429-472a-b02c-5b649d53f89b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOffOp" ID="f0d9991e-3ddd-4840-b5d6-fbb266740538" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateAutAut" ID="9ef99642-80be-4b9d-b889-ebcdaa80d68b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOpAut" ID="e30f9707-5ecd-4573-b547-6a9f5c4494a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateOffAut" ID="9a1aff2b-6bfa-4dd4-a010-38eb60cfce1c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_StateChannel" ID="c76ae170-c14b-40d4-b598-7649fae3fd51" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10_N13.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_WQC" ID="37e969ec-a946-48a1-85c0-ef846da07ccd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_N13.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_N13_OSLevel" ID="0fb1e203-2dfd-4bcd-8747-9a425d6f0a9d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_N13.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_N13.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonPosErr" ID="7f1a356e-8dfc-40cd-849d-fe2b2edd6ddd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonPosErr</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonPosErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonPosTi" ID="ee2f75e5-e61f-4dde-944d-4a9149f768ba" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonPosTi</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonPosTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosTolerance" ID="017f0fc6-7957-4497-a36a-9e26e9079946" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosTolerance</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosTolerance</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosReachedFbk" ID="33f382cb-a588-476f-a5bc-ca28fb6dccd3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosReachedFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosReachedFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonDynTi" ID="e41aea79-c19f-4b33-b564-0f604b3cb801" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonDynTi</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonDynTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonStatTi" ID="e2d9b203-52c5-420d-b651-67697b6e40b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonStatTi</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonStatTi</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonDynErr" ID="e7b9c44d-6bb4-4b35-aaf0-b0fb8762e908" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonDynErr</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonDynErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonStatErr" ID="c8201a6b-8698-4e7e-ba21-916d5453f11e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonStatErr</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonStatErr</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonSafePos" ID="f1b538c3-f232-42ae-9a9e-fece5bb8c04e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonSafePos</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonSafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_MonEn" ID="e5d4b0c5-bf76-4f89-8e10-94eb5ce789fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.MonEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.MonEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_ResetAut" ID="f4f2bee5-be00-4e1b-95de-81963c86fe48" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_ResetOp" ID="ebe74949-52be-463e-9774-6de033067b1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_Protect" ID="108f1611-f802-40f3-a1a1-3d55c427c4c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.Protect</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_ProtEn" ID="575175b7-b342-4873-82da-7ab0d795d365" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_Interlock" ID="e6b32497-33ee-4f9f-a8c9-16e333437147" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_IntlEn" ID="997e69fb-74a5-4f0b-98c9-67a2f43fd06e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_Permit" ID="87a50cc9-e08d-426e-9726-89c963642c75" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.Permit</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PermEn" ID="14ced24e-8d2b-41ae-902c-821d1d0fed87" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SafePosAct" ID="db02651c-b8c6-4ab5-8917-7f00b354701e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SafePos" ID="fbf13729-4aaa-4051-aeb5-f546f9317a1c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SafePosEn" ID="48facb05-044f-4363-96df-a51bfff618b9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosFbk" ID="4338e356-5ed2-4e7b-81ef-62d9bdca7a29" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosFbkCalc" ID="6f4d0153-bdd6-4d4c-914d-bc3ccfeb4f61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosRbk" ID="2c4085ff-36a9-4917-97ed-587f211b2247" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosRbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosMax" ID="9e242720-0137-49b4-a95b-28e2a1f18126" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosMax</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosMin" ID="2df2883a-41e8-4e65-af2b-cd4b3ea5bf8c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosMin</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosUnit" ID="62509d9a-225c-47f2-9a81-49e82aae973a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosUnit</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosSclMax" ID="e17b866d-c1ae-4835-8cf0-bba0b55062d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosSclMax</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosSclMin" ID="dfa05fea-2f52-4db5-a7f9-12d4eaef64eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosSclMin</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosInt" ID="3f7bb653-9623-4d27-b49e-f463f4ca74d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosInt</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_PosMan" ID="812771bb-3001-4bdd-a13e-7fd380fc482d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.PosMan</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.PosMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_Pos" ID="b279c68c-318a-498c-8e93-24f7a8c1915b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.Pos</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.Pos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_CloseFbk" ID="206f6d75-2fad-4529-8d58-1ad9c9f60fed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OpenFbk" ID="d7b54c6d-cfa1-4569-8687-560f9d5345fb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_CloseFbkCalc" ID="e0d8a73b-ccf8-41b8-b0e7-f7a1e44736c5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OpenFbkCalc" ID="fbff80c9-45f5-422b-b2f8-0ae371578fca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_CloseAct" ID="d8d57cc4-67c7-486f-ba38-618c91c9f549" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.CloseAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.CloseAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OpenAct" ID="aae6f1d7-206b-49e6-8500-46c92a2151c6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OpenAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OpenAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_CloseAut" ID="da1916dc-0caf-43c4-a773-1cfd01ccfc15" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OpenAut" ID="620d47aa-27ea-4492-ac4d-6116a0811e95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_CloseOp" ID="96269257-87d1-44a5-8dbe-afb42a9549b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OpenOp" ID="3abf86b4-9c69-42ae-85ff-1cd5aad1b876" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcIntAct" ID="6d3cac21-61b6-457c-9ae8-92e99fc4c29c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcManAct" ID="9d69976a-d6d4-4b73-8137-075c00a0575c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcManOp" ID="54ecc52c-3af1-418f-bfd3-7c221d7c10c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcIntOp" ID="418953cf-4b8c-4e93-ac09-73f4aad9422b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcIntAut" ID="61fc2941-6026-467a-bb14-4ac9ff750bc3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcManAut" ID="a6852a73-a381-48ed-8195-a15b9504fc93" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_SrcChannel" ID="c136c179-6b64-41d7-8115-f9b74a5b3215" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOffAct" ID="f7cf9ae0-8757-4378-bd90-0030a29aef00" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateAutAct" ID="8136237c-f89f-4570-9d18-e35a03465214" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOpAct" ID="423ab18e-a381-4d05-b7cc-35e8122b7f1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateAutOp" ID="fd5471cc-fd01-4ba5-a4f5-4d6ed3170b89" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOpOp" ID="6599110d-af8d-4b48-b65e-5e29ae181201" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOffOp" ID="291ceb9a-2c5b-46ed-8005-f71bd58ed44b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateAutAut" ID="00ad34e2-ebf6-418b-a263-613dcdf93343" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOpAut" ID="51431ab0-7672-4ced-b55a-b096a3fa59cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateOffAut" ID="8461f901-f1fd-457e-a8ad-15edd65443d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_StateChannel" ID="ddff5cc2-99f3-46a9-af7b-50cebd1ec986" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_WQC" ID="c30037bc-69ad-4764-9a71-e7342351fe2a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y17_OSLevel" ID="54308823-4ffb-4580-b6c8-83b401b6f5a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y17.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10_Y17.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_ResetAut" ID="3dc0d7eb-eaa3-4ea3-ad48-573b1c55de26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_ResetOp" ID="15d60db0-8642-41d4-b6dc-0a769c9c14ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_Protect" ID="c6c7ad83-60c2-428f-989e-09174ae1a8db" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.Protect</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_ProtEn" ID="abf6d174-0372-4c10-90a1-9d3ec5a927c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_Interlock" ID="5ddf9e1c-ed0d-40f6-990c-8e7564d12892" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_IntlEn" ID="17e3b13b-45a1-4aec-b51d-8eb8880c62aa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_Permit" ID="e8f8f9f6-bc60-4d6b-a651-cf3f7d9067df" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.Permit</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_PermEn" ID="007f59e7-9340-4e86-a472-d7df2cae9f04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_CloseFbk" ID="e551fe27-ab65-4f58-aa33-f6b788891d20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_OpenFbk" ID="fc0eae54-9b5f-4504-a8e9-a1ab480f0102" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_CloseFbkCalc" ID="043b7da2-ae58-4a90-b0e7-660ad8f04394" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_OpenFbkCalc" ID="92f44337-c2c7-4894-b61c-284b5a044df0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_Ctrl" ID="ecb88402-5f6b-415b-9b5e-bc58c13d7977" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.Ctrl</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.Ctrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_CloseAut" ID="619c370c-cf16-414b-b0d3-eec3baf0d103" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_OpenAut" ID="6de5dbe0-fa27-4f43-8d83-f7e12d753589" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_CloseOp" ID="5dec6cf3-ad9d-43eb-a665-768f39744a2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_OpenOp" ID="c09480a3-677b-4f7e-8c09-58b0c51f493b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_SafePosAct" ID="c3ece8fa-b1dc-4a2d-89d1-72f5020b9865" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_SafePos" ID="200c1044-abae-4e84-92ce-9eb3c4ce252b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_SafePosEn" ID="58a341e9-7dbb-4c05-9007-7913052593ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOffAct" ID="a0f8df09-af55-45f2-9943-2e11d98a7c41" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateAutAct" ID="fd1b4f59-4ea4-4b3e-ae87-3cf878e4e70b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOpAct" ID="86791579-3ddc-4759-8c2a-0a51afc30d62" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateAutOp" ID="7638a9e6-6667-4ccb-b1c5-34645429b085" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOpOp" ID="848c84cd-9c01-4edf-81d0-26483846b980" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOffOp" ID="1d132788-f687-45bf-8524-f3d2cac07cd6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateAutAut" ID="32039943-2958-48ab-8f52-a39b2da00daa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOpAut" ID="fd1a7b36-3c9e-40e4-a2a5-7fbfcf96b9d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateOffAut" ID="cd4f402d-fe57-434d-af3d-f2ea11e306fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_StateChannel" ID="6899cbf6-4c66-42b4-bdc1-a5f84d38c1f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
                <Value>urn:BeckhoffAutomation:Ua:PLC1</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10_Y20_WQC" ID="b87706c1-f8ad-4aa2-b4a1-90db9b99d805" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10_Y20.WQC</DefaultValue>
                <Value>GVL_MTP.HC10_Y20.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
                <DefaultValue>urn:BeckhoffAutomation:Ua:PLC1</DefaultValue>
