<?xml version="1.0" encoding="utf-8"?>
<CAEXFile SchemaVersion="3.0" FileName="Manifest.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:AttachmentSet" Version="1.0.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.1" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.1" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-5:CommunicationSet" Version="0.1.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-6" Version="0.1.0" xmlns="" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-7" Version="0.1.0" xmlns="" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="Phoenix MTP Designer" OriginID="phoenix.mtp.designer" OriginVersion="1.2.2" LastWritingDateTime="2025-04-08T11:45:33.107+02:00" OriginProjectID="a53c89ba-3b60-4d5f-9c61-efafeb2b097e" OriginProjectTitle="HC20HC40" OriginVendor="Phoenix Contact" OriginVendorURL="https://www.phoenixcontact.com/" />
  <SourceDocumentInformation OriginName="Semodia.MTPEngine" OriginID="Semodia.MTPEngine.Export" OriginVersion="6.0.1" LastWritingDateTime="2025-04-08T11:45:33.107+02:00" OriginProjectID="" OriginProjectTitle="" OriginRelease="6.0.1" OriginVendor="Semodia GmbH" OriginVendorURL="https://semodia.com" />
  <InstanceHierarchy Name="ModuleTypePackage" ID="ac608771-9f51-4d40-9e8b-14d918d93a80">
    <InternalElement Name="HC20HC40" ID="0f35fc69-de22-4514-a668-580f1d1e6799" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Value>0.1.0</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Value>https://www.phoenixcontact.com/</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Value>12345678</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Value>0a9e94d4-9c18-4a9d-bfbc-3c3c0269bad8</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Value>110eae36-5d96-45c1-bf24-7201043d1ece</Value>
      </Attribute>
      <InternalElement Name="Communication" ID="e972b82d-8fdb-4280-977b-795d72664967" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="InstanceList" ID="fb563763-1f72-41bc-aeb4-0aa16aa4cf1e" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <InternalElement Name="HC20HC40" ID="0a9e94d4-9c18-4a9d-bfbc-3c3c0269bad8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/PeaInformationLabel">
            <Description>HC20HC40</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20HC40</DefaultValue>
              <Value>HC20HC40</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20HC40</DefaultValue>
              <Value>HC20HC40</Value>
            </Attribute>
            <Attribute Name="AssetId" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>8fec0b1a-f2da-44ac-8f11-d6ee558f934e</Value>
            </Attribute>
            <Attribute Name="ComponentName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>adebeb76-a705-45a6-b882-c9d48c7fd3db</Value>
            </Attribute>
            <Attribute Name="DeviceClass" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>d639c957-02ee-49e5-9cbf-36225f4e6828</Value>
            </Attribute>
            <Attribute Name="DeviceHealth" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>cc3841e5-7381-4013-8535-75bdb9e94813</Value>
            </Attribute>
            <Attribute Name="DeviceManual" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>4669e0c3-efce-4b19-8aa5-4b0b2a67b65e</Value>
            </Attribute>
            <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0.0.1</DefaultValue>
              <Value>ae1e5a21-6b49-4a82-bdc5-e6fc456b4ea4</Value>
            </Attribute>
            <Attribute Name="HardwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0.0.1</DefaultValue>
              <Value>1675ef1c-4bf4-41b6-9ab8-c109da61dd46</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>Phoenix Contact GmbH</DefaultValue>
              <Value>733ccf20-36b2-4ebb-9415-f2f9eab8334b</Value>
            </Attribute>
            <Attribute Name="ManufacturerUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>https://phoenixcontact.com</DefaultValue>
              <Value>3dcd7110-ddcb-4dbc-8276-710301d00b2d</Value>
            </Attribute>
            <Attribute Name="Model" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>6f6932c6-a00a-4046-8337-d01db6822cc2</Value>
            </Attribute>
            <Attribute Name="ProductCode" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>d716f725-f582-46d0-8184-092df6230c4a</Value>
            </Attribute>
            <Attribute Name="ProductInstanceUri" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>38984595-8971-48db-9e3a-a485df3c5917</Value>
            </Attribute>
            <Attribute Name="RevisionCounter" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>1e633852-a9ec-4579-87dc-ecef4bf0c3a7</Value>
            </Attribute>
            <Attribute Name="SerialNumber" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>b10f7a71-d505-452e-869a-f557756faa6a</Value>
            </Attribute>
            <Attribute Name="SoftwareRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>e3b71027-0f60-4331-a62b-02e42d82b8d6</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>fd5ea25e-3500-4a40-9cfe-f84657f3b07d</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20HC40_001" ID="110eae36-5d96-45c1-bf24-7201043d1ece" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/PeaElement/WebServerUrlInfo">
            <Description>HC20HC40</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20HC40_001</DefaultValue>
              <Value>HC20HC40_001</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20HC40</DefaultValue>
              <Value>HC20HC40</Value>
            </Attribute>
            <Attribute Name="Url" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>https://192.168.0.20/ehmi/hmiapp.html</DefaultValue>
              <Value>6beb7f2e-aeec-4bd4-bdd3-8c89efb6eea7</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>622ddfdc-534f-4e42-ae7c-9909f5590c93</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20N12" ID="d26b9a6c-4f0b-4024-a9cb-b735b7bf911f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv">
            <Description>HC20N12</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20N12</DefaultValue>
              <Value>HC20N12</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20N12</DefaultValue>
              <Value>HC20N12</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>5d0afb94-a406-46c7-a32c-582f8b938945</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>dbcee5e9-2c7a-4a30-9fc7-c94e3c47dbae</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fcf44fe7-839c-4fb3-8a86-cde35517be71</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4da887cc-32ac-4419-a0cc-14a2fedccc7a</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fff6afc4-5bcb-498b-9696-fdb9725c634a</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>81cfa0df-7771-4f01-89e5-f62b63b6618f</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f00fcf59-2d8d-4f0f-a70d-e5ee6a8f68d5</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>40ef67e8-4669-4736-8495-685f60cccf8e</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c464c91a-0af6-4f0a-a74d-48782b72d8f5</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e2689448-1106-408f-96c6-50f89d3f7064</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d39f22a8-d36d-486e-bba8-7898c76076e4</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c9240587-a380-4779-85f1-6877124cd036</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>551f0414-8e25-47ee-9f42-18a2c96e9f92</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>35f86eaf-43d0-4cb6-a5cc-91533efd2e74</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6a079f68-46fd-47a4-b915-d6a23125158b</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5363bd5f-6e04-4575-b48c-85d2c9eb4f31</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>72d3f920-d3ee-43db-b028-9ca23103b201</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0787b234-fab8-4032-bc6e-524e40a29605</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>bb69fd4d-d304-46cf-952a-00148464ab13</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>24fc9629-2388-4a06-bbc4-bf00ead1d79f</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eaa36eb2-d3d8-4ca1-8447-b7d6fa46ba8e</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ec48204a-20fb-4dbf-a7ea-05ae24df732d</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6fd5952c-5fac-47ee-bd04-ad9fd518d70c</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a006eba3-e154-46f4-9e5e-e7daccefd149</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e81360f6-7db7-4cd2-9bad-e7cf0ebcbbca</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d3eacf7f-ef76-4e1d-977d-533abedfbff7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>445af9ff-2f76-44a2-807e-e9155b490150</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d95c7504-827a-41cb-95a7-7de8559b1044</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>81321bd3-c501-49a9-a6d2-ca8f3d4f58d5</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fa2da52c-24d0-4c72-a4cb-764fae538cb3</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b7928db5-a949-4af8-a97e-0a191d79efe2</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2ac6fedb-1f3b-4b68-bc4a-baf911bf3c00</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b9ea7117-9a1d-408e-b496-5a9bacb3dbcc</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>461e422a-2980-42c2-85c7-95c693cb26cb</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>297c2c86-f9aa-477e-9146-dac4656bc53e</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d071d431-ba89-45bc-909d-b21a4069ab86</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9ed95b9e-0e2a-4deb-ac99-dcb30a2bab37</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>dfda9051-5ba4-462f-83c0-10f09f69e6b2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20Y14" ID="c515e5c8-037b-4d2a-b329-e25ec0c9190b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaVlv">
            <Description>HC20Y14</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20Y14</DefaultValue>
              <Value>HC20Y14</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20Y14</DefaultValue>
              <Value>HC20Y14</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>15eb616a-e0de-4d6d-a06b-371caa3b9c6c</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>869f9222-3430-4d83-806b-9edb33ede346</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>706697a4-c1c1-4a0b-b7dd-bb910dd61e77</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>70298ee2-1bb9-4c24-b24d-69fa293bb789</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>edeb47c3-e66f-4c0e-829f-2683a95baa37</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cb057cbb-d381-48a7-8368-ab5c15eeb68b</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fbcfdddd-e14d-4940-8d7e-b8b816104141</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0de012f0-0052-4461-a2d8-b31703f3115e</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0c41886c-f5aa-45b7-b977-2a85b0ac288f</Value>
            </Attribute>
            <Attribute Name="OpenAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>01516f19-3871-418f-94e6-d2485eeaed8a</Value>
            </Attribute>
            <Attribute Name="CloseAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c2c64615-25db-4485-bcac-f39b17c40b4b</Value>
            </Attribute>
            <Attribute Name="PosSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>970b42bb-c5d7-49a1-af68-d0c737167cae</Value>
            </Attribute>
            <Attribute Name="PosSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>56f3bfa5-78c0-4040-914e-fdd6fe0f016c</Value>
            </Attribute>
            <Attribute Name="PosUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1999</DefaultValue>
              <Value>085cb4ae-ac3f-4163-b7ed-1868844a13bf</Value>
            </Attribute>
            <Attribute Name="PosMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>c7ba0196-db0d-4293-b486-16ca29e01c0e</Value>
            </Attribute>
            <Attribute Name="PosMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>2a3759a0-7919-4e9b-bb12-461af317b8b1</Value>
            </Attribute>
            <Attribute Name="PosInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>d518d0b7-69c6-4fb1-a096-572daec6c9d9</Value>
            </Attribute>
            <Attribute Name="PosMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>c637363f-96d0-43c8-a253-22b9a00eb1f9</Value>
            </Attribute>
            <Attribute Name="PosRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>fac6d670-6f4b-49cc-8cd6-88a06e64fb72</Value>
            </Attribute>
            <Attribute Name="Pos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>a477458f-8e74-4ef4-9b91-6c76c5c3d643</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b2dcf9d5-ab4e-4c35-9f92-3c07af8989af</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe203a5a-f875-4317-b0ca-f047980a7590</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6946dce4-b2fb-4e03-8f69-6972f05a06f8</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dfead19e-7ad2-44ea-9419-504d842b4d6c</Value>
            </Attribute>
            <Attribute Name="PosFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>91b5eafd-cddd-4509-b272-a897bfbd2301</Value>
            </Attribute>
            <Attribute Name="PosFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>be96dd41-9c32-4ff1-a0a5-760251444df7</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5fc88f41-508d-4cc8-82f1-a386882c6396</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>42c5881c-5269-4df6-948a-d60e05f85141</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>adb0915e-d1e0-4bb9-8dfd-38e567fc4b24</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b4767080-61ee-4204-8067-4189e0bee488</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>271457a9-8852-42fb-9f48-9df80bb17e1d</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e84cb8f8-8c02-4b89-bfce-9430d86d3ea8</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85bc978e-8170-4243-aa98-f0c56ef1ef76</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3ea083f2-7b6e-429c-8fd2-156b6fef62f4</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2bae1b95-1f4f-48da-835e-00211239c13e</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>232c479c-1308-455b-ba68-46fd90dcc5a3</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe3f9e18-55bd-4163-b155-4f8e8b71d25b</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2710bc51-a361-467f-a61f-c25769283e1b</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0da33d38-60a4-4b87-98f4-d1c76cf84242</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8887e15-aed6-48c7-b72f-223d7a153f6c</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2105c5a5-b1a8-4991-a482-aab24ee305a1</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>308890f1-ead0-4efa-b74f-cc013638367e</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6f564913-78dd-4853-b54f-c7bbb6fe9bff</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1c799c2f-255f-45c9-9541-74b32d54fe3a</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cd512e12-8cc9-4482-be64-e476778bbce1</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7b8427bc-b23c-4a90-b063-105c48ee86ed</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6bfe9217-c48e-458f-8060-75971578d335</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c8f79aa0-068c-4d89-885f-cc7ea9fb6154</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8471a132-ec12-4bcd-9661-b35ebade6b40</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af6720f8-1fab-4c0c-9ff5-cc2a450ff141</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>455d2677-3f80-4b41-b027-ae66beacdd82</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>1260616f-fd0d-425b-90dc-bd56728c8373</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20Y15" ID="cba2bced-ddfd-47bc-8b98-d9c07bea7ad1" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>HC20Y15</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20Y15</DefaultValue>
              <Value>HC20Y15</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20Y15</DefaultValue>
              <Value>HC20Y15</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b50bbc74-4137-418a-a4a3-7b93a4fda65f</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>fad10c3c-043d-4741-9918-231b3d55107e</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>18a0ba91-fd90-4260-9506-f4af2704e512</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cfb28205-f70c-4691-a9d5-53d0cd710280</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6713be21-056a-4c89-816d-e2d8118d3a94</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>87d87dda-2436-431a-aa43-66e7ba2c052b</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a9db144-94a2-4361-8b16-5d122c4fd197</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2192e889-a73a-4445-adbe-8e5e74950898</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>65bb0a9d-ede0-4ff2-bbfa-f13097ff5fa3</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e3701579-4307-44dd-b6f1-7d7c70761fa7</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>362b0eb4-86c4-42b3-a64b-645c305e1cc6</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>07fe0a3d-00c9-46db-b224-73ccd99e7b73</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f75bbbe8-f9ee-4a10-9236-9f2aab55a877</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7b73c4c3-787d-414c-929e-6798762401f4</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f66f4fdb-03a1-427c-816d-8cf5844f923f</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>50622470-6683-42f6-bed5-221fc2fe9fcd</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>68169c3f-ffd8-4103-9fce-36417e2e8636</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dca9ef2c-1850-4a89-a854-cee703915929</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fc451eae-e567-4d61-b4e1-6bd183343f08</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c74491cc-b791-4d1c-8be1-51657b835812</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b1b5edf5-cba2-43f2-bf94-70d8fa9f409f</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>111a3409-86ca-43cd-883e-1c67e1dad636</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5eeb78ec-1565-44e7-a969-1faf1c2edc33</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5bb539a9-4d0a-4927-ab52-6fbb4b03f760</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>190310d7-78aa-4fba-ad80-4362a731a51f</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>239c57e0-8af7-4818-9129-58ee5c626bfd</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>51562d57-25c6-407b-b605-8fc32b8f5557</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>890a1fa2-2f0d-44f4-b08f-661abc8602e7</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d1310b03-a687-4f40-b047-83b62761b705</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a76ec6e8-a599-430e-93de-21045c860cdc</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3a6f6464-272c-49cf-a08a-730275222686</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2cef413f-e199-4ca2-90a6-c3e7941bd011</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>f2cc376f-0cd2-4a7e-b1a4-88372df91544</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20Y18" ID="772767f6-1f38-4008-8fef-55cc3ac0238b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>HC20Y18</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20Y18</DefaultValue>
              <Value>HC20Y18</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20Y18</DefaultValue>
              <Value>HC20Y18</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b27336c1-5285-4b9c-80a4-921e553d93bb</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>613e9cc4-72ec-4f2f-a052-63117dd83ca6</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>441a25b5-5048-4b1f-bc3a-9832784e8579</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>240820ed-5e99-40ea-a57e-d343a2c5149c</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fc4ca9af-31e6-481e-9a3a-04b423fc8569</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>54587356-13fc-4037-b628-ce97fe848402</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3eb2d5e5-00cf-4c62-8c36-2bf203d71a2e</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8edaa5d9-8b11-47c1-a56e-580bc1db01bb</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eead7879-9154-4b74-be25-19bb1ee873e1</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bd77febc-f06b-4324-ad49-178adb53aa99</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c5b0f56a-07ca-43e2-8304-b11d02a047ae</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>347e543d-cee9-4065-962c-578666029872</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>84188ae7-7763-47aa-8161-f022021abd4d</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a56fcfc-64da-4e6f-9785-af4cb7e370c5</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>273092c4-e656-4a1e-b4e8-c489c2959f60</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b9d651b2-8b15-445a-bfba-df1956adfa2b</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>476b007c-cc5f-4c2c-a30e-dcbba4d32753</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f48ed700-83eb-4efb-8c89-f664f988f4b0</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a2aae7cd-ba9e-44c7-bb41-116bb31fe72f</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>037bd559-468e-4855-ad04-9ad70fe7c012</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>baa4748c-a531-41ec-a85f-12f4b35dc63f</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5f924d14-ca43-4c2c-b79d-6159689cf698</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85e81b30-9956-44d9-a800-78ce11beb58d</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e78ddd4d-76cf-4a4b-8b9e-75b64714713a</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0bb4ad03-7557-40c2-bb45-31778378d1f8</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3626b07c-2923-4730-b76a-b43a7fbc87ed</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f801e865-cd9f-46d3-b59e-dbda9c9e1e3e</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6e04c30d-e30b-4158-a4f7-211323431e3b</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>de188ff2-6a4a-4e5b-9cdd-736c704942f0</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9a40acf8-022a-4388-82e5-5ceae6ca3590</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7c971aea-263e-4fa0-be55-fa4339fcfbe8</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ffca40e6-2111-4df9-8db4-0fbfa8d10f72</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>6ab3a3d3-4f07-455c-96e2-64f9a8c68626</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20Y17" ID="70b9f0fb-9efb-44f5-8e74-21e1ae825e86" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>HC20Y17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20Y17</DefaultValue>
              <Value>HC20Y17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20Y17</DefaultValue>
              <Value>HC20Y17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>dc787be8-476f-4385-8f19-89ff3d9434ce</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>640e6679-47b2-443d-8533-fc644f9994bd</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c6620782-2c36-4df2-aeb8-98f94b94c13a</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>628d2d82-6cd5-49ac-b6f8-4dd5ca45900c</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>87643cf6-3d27-40e6-895f-316d55014666</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>26a5ce17-8df6-4f83-b937-6d947afd81a3</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1f466da1-25da-412c-8319-187f9ba16086</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85111592-51d7-4881-aebd-9f60207f55c7</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b86fbd2b-a8b7-4843-bd44-3f7cf20d8a2b</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>93f83f38-e17a-4051-a6e9-e62fc03a2f17</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>33621e12-1874-47c9-9077-418508fbc1f3</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c1594495-e8fb-4d79-89d6-303884e033b9</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3b7ba98b-712e-48f1-8745-e2a3c3733f91</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e2ed6061-ab86-487d-bf4d-c6b4bdacfb4d</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6b58a0c7-aed2-4604-9f90-f15281d41bac</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c29886d9-f312-4415-949a-375e3901ffa0</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>15db0129-e25a-4474-8237-005f6cf57508</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>74516c5d-abd0-418b-82b3-0d969ae6e50f</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2d71d36d-102f-4bb3-a6ef-0310509e93f0</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>560d9265-4e33-4888-b4d4-1bbd85044d43</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7a508a9a-6fc6-4634-b4fc-e647efdb2908</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a65c82c5-1f34-4fe3-931d-d7d8b27a0c19</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6e83e123-8fad-4735-9db3-d400eba2dc68</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e58beeb7-d92a-4cba-8456-c2b52d8cc609</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>62949a06-0afd-4ee6-b08c-6b5025365cfa</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>03c5c76e-8266-484b-914f-ca12c545881b</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>635adeb7-7e5a-4d20-95bc-44b459b705f3</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1365672d-4c7e-47fb-9896-a0911bb8548b</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1363f38e-bbf9-474e-8eba-2b1214bd2d34</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9b3e39eb-dd52-4261-ae14-ed4102e46200</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e79a6834-02e6-410a-9e03-ecaeff2882af</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4c1bf3c0-754a-4e43-a897-87b5eca7a6d1</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>a7786ffb-2ee4-4019-ac68-3c7cada63b28</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FIHC20F13" ID="096053a4-55e0-4239-b1f5-39b424dd3e39" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>FIHC20F13</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FIHC20F13</DefaultValue>
              <Value>FIHC20F13</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FIHC20F13</DefaultValue>
              <Value>FIHC20F13</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>0ef7bafd-aa27-49bc-ab39-dc90b6e59c7c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>b3dfacb1-0b52-4996-b1b5-38fd4a7835f0</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>1a6475d6-2c88-4829-ab9e-5dd9861a7044</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>18247dc4-b019-4206-9cbe-2f4b053838f3</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>b19db13c-c7c0-44f2-8ca1-eead5ffb81ca</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>08866e23-9e80-48a8-ba9c-10e799d85480</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a2891241-4eb1-485f-8af6-14dee7d13a96</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>4055c71b-8722-474e-9915-3456466e5c66</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a339ee4d-b18e-4894-b226-79a7e8841ae4</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c48416ce-8a0e-4e11-8779-d05ce9f70898</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>bae9a998-b501-4e59-8b5d-57fdc290b99d</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>487ebf17-6823-4ceb-866f-b3ff22422fbd</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>df1b6ef9-9e04-4f29-8ca2-72d5fb999846</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>6ae670fe-9b2c-4f4c-8e3a-8d9152f8bfa0</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d3ae81ba-a567-493c-a42b-6a30826e3a5d</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e145f2a4-920b-46f4-8002-4ef119d67ba1</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>0644bb63-1686-46e7-88fb-9aaffc52c7d3</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>294dfa05-7117-458b-bee4-bfcd528f55c3</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9f502d46-2d73-44d3-a544-c55bad12d2fa</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>2a982740-132a-4e8f-b5b9-9933d36104e4</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fdcdd077-8688-4144-8def-6cf477253acd</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dff43c54-e61f-4260-adcd-5339c13ce5d4</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>35592ec0-3621-4c01-a21c-a9a607920def</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d510e106-711d-4fa9-a308-5ab0e2415d02</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>4d222780-357d-4504-9230-fcb54ccbea6a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20Y16" ID="7df5489c-74bc-4be2-9038-c13f6f3757ce" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>HC20Y16</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20Y16</DefaultValue>
              <Value>HC20Y16</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20Y16</DefaultValue>
              <Value>HC20Y16</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>d5216164-e6ed-4c16-a61e-a5b45f9ef98b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>717d0e1a-0fe4-4998-82d7-91bfc34160fc</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bfd55551-b14a-4774-8d05-3bd530ba7a27</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>95826760-f27b-4daf-9d24-a907efab365f</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>41de7d9b-bc1e-4b70-8a73-d852080fc421</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d1c1598e-e215-4568-b14c-ed1622041e42</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f6fd0f41-a739-4d20-a609-d1c26eaf39c6</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e4ac391b-4cfe-467a-8d5b-5281b3527a3c</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0fafa2fb-5bb2-49ad-a9d9-0f6df324048b</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>54448c83-7a8f-455e-8cee-4c93ba6c005d</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>aadaae82-9ed9-4c8f-b42b-2d6ea9db34cc</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>271c10d3-3208-4a4a-ae9d-5b1c1502e87e</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2855dd69-44bf-4027-a34e-2c4bd6f99c92</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>53d7ec13-ca5b-4eed-b880-bf3cb7623efb</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0b07b9dd-8359-4280-b9bc-6c4972aa7ca7</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4f1f68f8-77be-4546-b96a-199a68082c3d</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f7e8e0d6-e698-401f-8ff0-07e141ef4bbc</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0f9b641f-e015-46d4-aaaf-2e2c72664b16</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d5ba67a7-6b38-4e0c-b080-f1bbadc79db2</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b4b75fae-7b8a-4cfa-b81e-500e5fa754fb</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>73c25e30-7a64-4c98-9960-1fdd650eb1f0</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>62d1df76-296b-4651-9d2c-8d55b343155b</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7f00ef8d-e7d7-47b5-8ab8-effc7e87ad84</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>861c791f-2f4f-4bea-9b7f-feebfc0828cb</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>23e2f533-55ba-4eba-947a-c6d3de07fad8</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1d92e672-72b4-4737-a9ad-09d40eee0147</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eb8bc4e3-715b-494b-8e01-b4c94e0a4b12</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>606b1a66-d64c-4807-a737-118042405d90</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0b728049-2069-4db5-a1ed-de0824a0ba20</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1a9f5817-a4a4-4fcc-8f78-2b3f9060be69</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>60fd3a2a-2c08-4796-bbc7-910fdb7fc5cb</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b29bce40-f7a9-4c78-b8a5-45b43be84297</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>702e0b32-16ab-4ae9-8c52-d5ebbc9056b1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="YXHC20Y16_1" ID="6d04887c-c75c-45ee-a38c-4593dc8a23ef" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>YXHC20Y16_1</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>YXHC20Y16_1</DefaultValue>
              <Value>YXHC20Y16_1</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>YXHC20Y16_1</DefaultValue>
              <Value>YXHC20Y16_1</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c94b9cf5-f307-4ad4-a7ec-049ad1e96e4f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>19e4d0a7-8c1f-4bed-891f-cad9638d5607</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>edbe2374-42c8-4e54-b032-1eb8b2e10f79</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>true</DefaultValue>
              <Value>83a6bc1c-01da-4e91-bc3e-18000fd3d87d</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>d3d31017-cf4a-411f-b35d-044ac0eefdf7</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8904fa45-f182-4535-8bbf-3975269d1ae5</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>71170fbb-0940-4ae1-805a-6ee597e9a8f7</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>25859b35-b342-4145-ae61-ad47070d3375</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c26d7b35-d106-4834-9be1-02bb8d089692</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>8523420a-bbdc-4bd5-a9ca-a2180eabda96</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="LIHC20L10" ID="cc7c26f8-1c0e-4cdf-8cb8-3a27f708ff79" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>LIHC20L10</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>LIHC20L10</DefaultValue>
              <Value>LIHC20L10</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>LIHC20L10</DefaultValue>
              <Value>LIHC20L10</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>002dc49f-2db9-476a-aea2-3b0bd405b97e</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>ee13fe83-1ce7-4e6c-ae69-b76074e3f04a</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>e6320796-58da-4664-9bcf-02c0dffb0caa</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>28235857-a7b0-41d3-8e5e-c3a994e0ca88</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>2245f41a-c16f-474b-a22a-1f0ded852ad4</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>515f828c-73d3-4bf1-88b2-ffe0f5d7aeea</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2df02375-aef3-4a6e-9ee3-b393f0c82412</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>f850429a-cad0-43f5-a895-0e9924500f3e</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4f956c07-fb90-47ca-ab06-6a001c59dab5</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9c8ff0b3-a291-4f55-88f0-5fea9f00dd6b</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>8f40181f-d743-41be-bdbc-644f4c1eb5ac</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b3897983-6748-4896-b787-6c0eabb06ad4</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dfe30963-390d-425c-ad18-da5c23a00880</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>ef7ae43a-178a-47a2-9f9f-4fc83fd1a098</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f44b32fe-7513-4a26-8034-036dcb0b6cf1</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>32576ec7-feb2-498c-b883-2982e8904a45</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>61930d36-3fbc-4ecf-93e7-6aac8f2bb733</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>01da58f3-02d2-4ce0-9ed0-f84585cf886b</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6187ba9c-5bb8-45bd-96be-d782ede1c46f</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>b38cc42f-d942-491e-9689-60225b94c2b2</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4f49b41e-4c80-4eb9-90c6-95b1ebc73430</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>893606cd-d13f-44e4-915e-9bb0f6999781</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>acc28eec-ef03-4014-8c45-b4d11c7db417</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f65ea658-a68f-4910-a666-ac11a4a0ac84</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>ced5571e-bdb1-49ca-b7c0-ab7eaf362324</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC20N11" ID="a0308649-91f0-431e-b3c7-d736b32b043b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv">
            <Description>HC20N11</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC20N11</DefaultValue>
              <Value>HC20N11</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC20N11</DefaultValue>
              <Value>HC20N11</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>6a9f1f80-11d2-4ef8-ab25-a2373c2af88b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>8de48d9c-9875-4c47-b167-e926cc508632</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9f683e5d-6fbb-4954-b7a0-20e7f042eef6</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8b073cd9-2b3c-4b4b-a1b9-ce914c6260bb</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2d5fcd9b-6f22-4818-a84c-75b89aae5f94</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b1f1dc00-340f-429f-8da7-398c828f8858</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fdd491cd-f419-4a97-89da-1c91b001068c</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f7f82f4f-7a9e-4cbf-bfed-e6bca54da0d2</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a8e0bbb5-7034-48f9-8476-1695c23924a4</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1f18a0d1-8bce-4f6f-9689-2e2c6f3aa8e0</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>04ea20c1-2a8b-4ae2-a91b-3c6ac8588fd5</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f64fab81-6988-4d2e-8057-d6254b5fdfda</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7ebd3af0-0f4e-4aa7-a4bb-cd20b1bd5f96</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6aef4053-d50d-4fa2-8efb-dafd01fdcd9c</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>54f6531e-721e-44d0-a0c8-d9d998a0745c</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d1a6774c-84ad-4772-b976-1f16268686ad</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5b842c83-b1eb-4478-acd5-e82963e3705f</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d0f0c4d4-8a39-4947-8d37-73f82193a25c</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>de1500b7-3c9f-4868-80da-edbd6bd86bd9</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8a8f3219-bfea-4743-8c16-12b50e5cab5e</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9b746603-f563-4493-95b0-74e8e365343c</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cb172995-4fb5-4c72-823d-9b598cf252d9</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>82e4fbc5-03e6-478c-a60e-3d5419f6dd4e</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>33fac817-a48b-4c54-8a57-16fc113eff66</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>48b504f2-3e67-4193-b680-6b939b02396f</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c29dbd1c-5adf-460b-b9e8-64a6d027d0c7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1b7d1763-f5f7-427b-b2e5-fdab3688b3a0</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>62be4da6-57be-4388-9c76-fb663e4f4a6d</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>331193c7-dc7d-4373-92ff-7cea8efa7ecf</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c53753d4-c5e7-4d29-a721-02fc9cbd6b8f</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4f6b4d64-bb88-4226-a3c5-fb5226bf3170</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c84c0852-2026-4de7-87c9-4dd72a5669df</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>39c69555-c32f-4f32-af6e-5ad4cecc2f86</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>45030efb-f9d7-4d6e-8f83-817c988ff363</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b6340967-7461-4057-992c-f9b221179c16</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>90d81d01-e9f4-48aa-bf13-205f511b7635</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8a73fa6-4621-4370-8d8d-2becb39416cf</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>df63aef1-3dcc-427b-bb74-87023fd394d2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC40Y18" ID="0631b01e-878a-41c4-8247-7cb19cd2cc99" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaVlv">
            <Description>HC40Y18</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC40Y18</DefaultValue>
              <Value>HC40Y18</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC40Y18</DefaultValue>
              <Value>HC40Y18</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>269de17e-6525-48a2-be60-0e96d8a93d69</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>64b5b163-ed1f-441e-8843-7c0dabfb5693</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d97c9573-d2da-4ab6-9adc-11dd0c5fcdcd</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b123f636-cdad-46da-a6ac-a4fec923f7e6</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bd8565bc-9269-4e93-9876-343704b2d1df</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3b19a1e0-dcaa-4ed2-a22f-a094c27070f0</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>df531ed8-6308-42ef-a7ab-27a64055efaa</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9c74a696-f73a-4a55-bcdb-77f5b0bc2965</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>018aa797-3e2d-482b-b6e0-9db89e9f4960</Value>
            </Attribute>
            <Attribute Name="OpenAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cdc57405-f0cf-4715-870b-e84a9870b95a</Value>
            </Attribute>
            <Attribute Name="CloseAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0dc6708f-25f9-4276-bc34-16d32b902003</Value>
            </Attribute>
            <Attribute Name="PosSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>5a2718bf-09a5-4180-91ce-85c6ccfc028c</Value>
            </Attribute>
            <Attribute Name="PosSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>ac5df7fe-b43f-4307-90a3-c102ef993de7</Value>
            </Attribute>
            <Attribute Name="PosUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1999</DefaultValue>
              <Value>d6aaf81c-4c5d-4e0a-9c96-3ad2f172899b</Value>
            </Attribute>
            <Attribute Name="PosMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>9e8e643d-648d-4ff8-81ac-7dee2241df8a</Value>
            </Attribute>
            <Attribute Name="PosMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>5063d6aa-72b1-4b70-9e8f-bf79f55a9c26</Value>
            </Attribute>
            <Attribute Name="PosInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>056909a6-c5dd-4a66-8ec4-658eb5f82fbc</Value>
            </Attribute>
            <Attribute Name="PosMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>f878e411-d0a2-4714-bd81-96d608a9896f</Value>
            </Attribute>
            <Attribute Name="PosRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>59bfe291-2aad-4804-a541-88f13f660ddd</Value>
            </Attribute>
            <Attribute Name="Pos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>efbecb54-caa8-4f96-8fed-b8b9aa5f67b1</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>576b22ee-07d5-4fff-8968-e40847ec6163</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>48b134f3-0809-450d-a5eb-f80ab54e5177</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>32b7e1b3-8a70-4c92-b3c2-e93b9d036f46</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bde04dfb-9b0a-4798-bdce-02dec228b551</Value>
            </Attribute>
            <Attribute Name="PosFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d7762b67-ff1e-4342-9080-d6b85a1897d7</Value>
            </Attribute>
            <Attribute Name="PosFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>e3599bbc-04d7-4646-9bf9-a441d9232c09</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dab80fa4-97d6-4a6e-a7a7-284efca942be</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5c1a5dec-58f5-493b-ba40-859b97d45129</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5c0ced51-6c7e-490b-a4a5-ae75796861aa</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9c86b49f-741b-4ff7-bdb4-a46f7ae8bbcf</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>31ba6917-0b1a-40ab-a388-9ae718dd25b3</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9bb266be-558d-4d9d-99f4-773402b3c0a8</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f4b79d9c-1afd-40c7-bcb1-b38147d0801f</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>46548777-b425-425e-b894-64589b1da69e</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1e5921b0-3e40-472e-a446-8d1f429192a4</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>44c6830e-d405-4e1d-8ef7-dc212a96de76</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>89eb1603-011d-45ee-a5e5-7b80c9574c0e</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c85ab5f2-11b5-4f3b-b6f5-a21a9570b59d</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>215e7417-5d0f-4454-ba8e-3d81c5eb81e0</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2d8680de-d834-4d74-80c0-50256a0257bc</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d63da308-3558-4cf5-86c0-e883db154fdd</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d09720ad-edd3-4dc7-a4bf-babb82b35c2f</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>10ae9575-2dfb-4fcb-b423-29e0ffb27719</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5915be84-6aaf-4c1d-9b75-1a19d5c25363</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d7bd4f0f-177b-4cbe-835e-a6e527b59993</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f01eef04-dc02-46f0-b38f-bc57df3a987e</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>34bd5534-4982-41b0-b124-7ac28a605443</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7c2c9b87-8502-4b5e-9392-f2572ccd04b8</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b38d6b60-c1f0-47c6-b35c-089d13b5316e</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fde345ca-3ca2-42c8-877c-1902b7ffd98f</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe523064-869f-41d9-9889-45eb02356041</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>f5e4a80f-994e-4e0a-a2e5-ad57ae0f3d24</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FIHC40F17" ID="85d1f05b-8891-40e9-9d4a-3f6058ad8614" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>FIHC40F17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FIHC40F17</DefaultValue>
              <Value>FIHC40F17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FIHC40F17</DefaultValue>
              <Value>FIHC40F17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>5507bce7-9d6f-4c5a-8fdc-ef19ae000a84</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>bc7a2be2-f833-4b05-b88d-c8bfab54275c</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>26f7ed0d-20af-46fb-892a-8174df8708b9</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>a6aeefe2-f0b4-4c94-a67d-76578f852788</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>634ae935-a710-400a-b8b8-e5b6b7f5865b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>1229ec54-4fe4-41c1-a143-be138d98791a</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cdd3a977-b261-4f96-b548-1e5162c2a984</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>92fe97a1-024f-4773-a262-9fb1c35cf818</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cda8f985-a881-4237-8b96-c8b075e51c24</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b2f8995d-d113-4a57-a5f5-b4a1cb534c3d</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>2a55247b-871d-4395-815e-0e7ed284d8fb</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7296fe69-adf2-4c54-91c6-177e6e29ccf9</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>adb4a427-fd96-4d01-a534-979881c550b2</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>84ecb523-42e2-4fbd-b4f8-8f6297602297</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>29aa4385-962b-4efe-8034-2ced75d34c7f</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af660974-693f-491f-9f64-96fe7437143e</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>f1dbbe89-2159-4e1f-b720-2c25e8601166</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9397371f-4576-453d-8ee1-b3317b4945a2</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3b7a6ab4-62da-4d10-9b18-63cc5457db15</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>5f6e365c-a242-4329-8229-4e746f80e21f</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bc814cd3-b6a4-468d-a9e2-9a14ce186337</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e0eaf7a8-fc58-4192-827d-1a04df6ab8dd</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>b403406a-1576-44a0-b03c-1e75a88dd80d</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a8db2e77-a0f3-4739-8789-4f55cefcc4ee</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>6d125b3e-576d-4eae-8db4-17f1b383e7dc</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC40N14" ID="7a56829b-b233-43b9-be2c-9d31b2032ae5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaDrv">
            <Description>HC40N14</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC40N14</DefaultValue>
              <Value>HC40N14</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC40N14</DefaultValue>
              <Value>HC40N14</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>8360d3a8-5258-4673-9a62-00bc57be1199</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>aaafcf96-9681-41b6-8697-8fe56620b39b</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>365a5ec0-68f2-4362-9663-a4789bdb6451</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>564ef0bc-ccb5-49ca-aef5-43755f4c2694</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f00eca7c-b9d8-407b-ba35-fc472b500952</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>24dfcdbb-46c8-4822-86b5-93faf8b790b6</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6db556dc-93fa-4fd9-ab06-eee62628ee52</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c0ec7190-1bb0-422b-a9ae-33953ec4fa0e</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>22bf65b7-df61-4a7e-a396-2bce54000b9c</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5170b957-00cd-4cdf-9bce-b5d8d332672d</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e5aaa130-5fe5-4269-9338-dfffa52e4e36</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>463bd554-e236-4fec-a26e-0228a30e38f7</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8a8bf62a-8eb1-47dc-9243-2bd38c89ac12</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e7393c54-1254-41e0-92bf-e469f6ac139a</Value>
            </Attribute>
            <Attribute Name="RpmSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>d3948c77-6e6e-479c-b7c8-d702f2cc1258</Value>
            </Attribute>
            <Attribute Name="RpmSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>f8d17808-18f3-4a32-b319-aa8d142ea99f</Value>
            </Attribute>
            <Attribute Name="RpmUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1342</DefaultValue>
              <Value>ecb69da6-4ca5-4a66-86bc-09892c3ca1db</Value>
            </Attribute>
            <Attribute Name="RpmMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>864391bc-9c62-4492-bec4-85a140493770</Value>
            </Attribute>
            <Attribute Name="RpmMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>d53a2f57-8935-4ef7-9c42-5445fc4ad651</Value>
            </Attribute>
            <Attribute Name="RpmInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>c722cfed-d97b-4f5c-9a5b-07b8686e24c1</Value>
            </Attribute>
            <Attribute Name="RpmMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>a17e133e-2f30-45e8-a182-0b82436166c0</Value>
            </Attribute>
            <Attribute Name="Rpm" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>cfc50a6c-0193-48ca-89b6-20f4ac7cc22f</Value>
            </Attribute>
            <Attribute Name="RpmRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>895da22a-012b-4855-b1cd-e791b11996df</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7ba930c9-07b1-47f4-b3f3-ac4c35d38c91</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b4d2a45e-4fa4-4591-9210-d13fc49072c7</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8d24aa67-aa17-4d6b-b9c7-ac482aabc69a</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b676f90e-39db-4da1-822c-f238fde5066c</Value>
            </Attribute>
            <Attribute Name="RpmFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>23800568-9f2f-40e8-b9d3-2b6cd5af90be</Value>
            </Attribute>
            <Attribute Name="RpmFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>16b3cc57-e05a-4add-9626-c191695a5252</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>f689e3e7-530f-46e7-a9d4-293f2046e3c0</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>57a47a63-3677-4705-b819-26eb9d9dd825</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0981a28f-5d71-4e5b-8082-76194ebc7f66</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>682ed77e-e97f-4548-8501-aaf6fe8e9da3</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ab4525c0-73d1-4d67-a56b-75eb7d752803</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9d049e90-b322-44a5-a642-c9fa37b03d48</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7007c7e6-ae6d-4b04-b7fd-f9e2a59c1828</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a70096d9-30ae-4e34-b0f4-0f16fa6f2b46</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e13bd1af-f8a1-4062-9984-2e595cd7b0e0</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8e663853-9344-449c-8755-b631736e678f</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>688bff2f-418e-47c0-95eb-8e0837518e90</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>22e0e870-de2d-4d21-b9d2-2cd13c35f918</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a8d56cff-036f-4cea-adbf-a7091fa651b3</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ce4ab79c-035a-4d06-92bb-ff9edcd730c2</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ab4cf818-c57e-49d1-95da-4b9cf7324c3a</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bdc42beb-e3a9-4e54-8866-0b91d88ca8bd</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>a6a61991-2507-46f7-bf1d-606b3ec801c1</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>aa6b9cc9-aa18-4ebd-852f-ec0f9f6df2aa</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>13dd0f00-130d-45eb-b810-82bbc40f8383</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>690b3748-98b3-49b8-958e-c34842bf873e</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ff2493a6-7eea-4846-a0f9-ebc7e930c962</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9542302e-9935-4b18-8935-eecc3f06f4d7</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b7e7743d-8dbb-4b1d-8ef4-fbe30a129229</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8ce7fde5-1fd8-49d7-a364-ef201b523f0d</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>44d0dfbf-d7b7-4180-8873-3792a7075d77</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1a1edfd6-318a-4956-8589-801942b18685</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>58016720-662a-4787-97f6-5543f73bf86a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC40Y13" ID="8c6ff491-3b18-4752-a511-5676fd430b23" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>HC40Y13</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC40Y13</DefaultValue>
              <Value>HC40Y13</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC40Y13</DefaultValue>
              <Value>HC40Y13</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>77f827c3-c648-4b60-a979-d5de48f32baf</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>dbf29eb5-8ff9-4b4e-a7d7-55310bafab3a</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0849afdf-9b2b-4eb8-bd52-a96df00243a5</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>30b50ef7-cf6c-4454-bdaa-01275e27561b</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c24997c3-6e14-4109-8089-7ba94845bc4d</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e44756f2-17ae-417f-83ff-54224ff8fe1d</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe8eaa5d-3ba5-46b7-a872-7bb5761a7a6b</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e3d3b5ce-ecb9-4181-a271-92725229a309</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4580e6e5-c9fe-42a4-a81c-8b49604f5c49</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe57617f-e56f-4772-81b2-6d336788b073</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7ede0c5c-b4e5-423e-9d71-e7e5d32a2321</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>df385a61-0442-4309-88dd-a3e466280415</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2984370f-09af-45d1-9b1b-a9b5aa72f6b2</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2f354a3f-e142-4fdc-832f-491e29978029</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1471f33f-81cb-49b9-9771-8239e9f867e1</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0b04e1db-4adf-4f53-9aa6-77abb33f8d44</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>33e102ce-a130-4816-a077-8c33901c3806</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4bbab6fc-de80-4626-a0d8-64654621252b</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eff12694-cf79-4699-b3bd-ea1bdd2f9602</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fbb01ac0-e2a0-479f-a65f-738271272e19</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e6956163-ee2d-4caf-9aca-9899895e4d46</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6feb51aa-5240-4113-8930-b918cbae8843</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8820849a-9b55-4f00-887a-dd84df259cb2</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>36aa2f17-853a-4dc7-8ffe-2ae31d164ede</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ef4216cd-a5b3-47dc-a90b-dc84ac231a7e</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>57c1d5d4-c2c7-4eef-b0a0-c2d7e5c9bfb9</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6540b06a-2b54-49dd-a581-86557773f7b6</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>013470dd-2306-410e-9606-3d39027e1d3d</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>40427b5f-539e-4642-a549-9cf5649052e3</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>aaeb5c16-a433-4bfc-b5ba-da74eb0b8d63</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5ac337f2-c4f0-4336-88cc-5084537341e5</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f3b579f7-271c-42cb-b835-c0fcce792f89</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>2f2c741a-58cb-4f16-9296-acbd541a3969</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="HC40Y16" ID="87cecc1c-1b79-4a75-bc45-c40e8742cce6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaVlv">
            <Description>HC40Y16</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>HC40Y16</DefaultValue>
              <Value>HC40Y16</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>HC40Y16</DefaultValue>
              <Value>HC40Y16</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>40d51f52-9ecf-4c5a-a87e-79fac8474ab3</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>aeb0dc34-9807-4825-88dc-4a1356c294a4</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>608e1ce2-6423-463f-950d-5bdd0fbc1465</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>50bdb2f3-19b2-4b00-90a0-281f4bfbd7ea</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9d8d4d0c-ed7c-4f72-a578-26c051b1ed20</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6dc64711-b63f-49e7-91dd-c4eb8deb62d7</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>45134884-11ee-44eb-beab-578420d9c7dd</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>84f5e1a9-63f0-4eec-a331-16e4ed19f380</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>68098643-826d-422c-ae7f-2e0adb6ae0d1</Value>
            </Attribute>
            <Attribute Name="OpenAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e5e7fc41-034a-4198-a376-b4d199ed8fbc</Value>
            </Attribute>
            <Attribute Name="CloseAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a6c84ff5-926b-48d2-85ed-dc184a06af9b</Value>
            </Attribute>
            <Attribute Name="PosSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>f1355c19-8ec3-479e-a30a-407bcae22618</Value>
            </Attribute>
            <Attribute Name="PosSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>37f129a6-0478-4e31-9d76-50931a67ce45</Value>
            </Attribute>
            <Attribute Name="PosUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1999</DefaultValue>
              <Value>0fc5a2a3-27a1-493a-a0fc-d35ea7d558d9</Value>
            </Attribute>
            <Attribute Name="PosMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>b39ed238-bb24-4ec2-896c-cd9ff6579aa7</Value>
            </Attribute>
            <Attribute Name="PosMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>8f1bfc3b-f7d5-4161-beaf-c0e40704747f</Value>
            </Attribute>
            <Attribute Name="PosInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>dedab902-15d1-4ae2-bc68-06a8f1753cc2</Value>
            </Attribute>
            <Attribute Name="PosMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>efe8a730-a024-48c1-8137-039e96e3ab29</Value>
            </Attribute>
            <Attribute Name="PosRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>1f40e5ae-4ee4-43b0-acf3-778f8c5dd2ae</Value>
            </Attribute>
            <Attribute Name="Pos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>8c29ad47-2fc2-4960-ba93-b3936849dd12</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4cea35a5-6680-48fd-886e-98b72d944b67</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0b64fdb3-7f96-4cc2-817a-4da0c25bc6b8</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2bd4eac3-3b6d-4f2e-8d05-bfa458e79424</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>df2bec7f-618c-4c97-ad20-fc8bda940287</Value>
            </Attribute>
            <Attribute Name="PosFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d58d7a9d-abff-4199-afea-ea73607b9cb7</Value>
            </Attribute>
            <Attribute Name="PosFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>9f090f8e-ab62-4c0f-81b8-deec27053bff</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bec86d1c-8152-4aff-bbf8-20bf00dff531</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>39f8c021-791b-4d2d-b82e-4e90eba09fb5</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>011c445c-65b2-4ca8-a927-9ec7cccfea11</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9a4e28db-52a3-4622-a1bf-eaf3fe8dfc24</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e2a905a9-cf23-4b9b-ba98-65c9757c640a</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>07d7541e-4c77-4bfd-9cf0-f33ce55a3146</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7085effc-7233-46d2-8ab6-fc99dff024f1</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3b6a0f98-b94b-4c3c-ade1-70d7a4558e00</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>392b4cdb-145f-40ee-821c-d5175c4422ac</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4477d06a-80ff-4cf3-b161-823b517e56dd</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fe9e8389-dd7a-488e-846a-657fcdfd0b77</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>be3e796d-8a81-40aa-9ee2-1d6aad235ade</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f1c349b5-e920-4e26-b3a4-4e09de31155a</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ff824ba1-0f82-4050-8973-f2f2a3795ff3</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>09814135-5f3f-444d-aa91-ac27dc38acc0</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c28532cc-49b4-4537-95b7-1cfb1d2f4de9</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>56fc17c6-8e8b-45b0-a888-d9313f87dfe2</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9a283b3e-a8a5-4df3-b898-b914e06dd359</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e27775f4-c51e-4b8e-8ede-bdd383760209</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>97f1f64a-bc8f-44ae-9db3-cc6d67fe9f8f</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5ad4a354-4323-4cc3-ac11-994f159392d8</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ff9b4330-b463-4ee0-87ae-777bde3daace</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d5e4d31a-07f8-450b-b5ae-b4200a32428b</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cbb4ab2d-f318-480f-98bb-26b5831ccf01</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>56028fd5-5264-457d-9025-bf782f9dc528</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>197c8966-77cf-483b-a33f-5ac989fa511a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FIHC40F15" ID="a51cfc11-93d9-41ee-b1d7-d26828e69e41" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>FIHC40F15</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FIHC40F15</DefaultValue>
              <Value>FIHC40F15</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FIHC40F15</DefaultValue>
              <Value>FIHC40F15</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>70411942-b523-44f1-a19e-dce569a2fbcb</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>732a7825-cbef-4ad8-aa5a-fa90d659dcd8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>5579b08e-8d03-4c03-8aad-0bb028fa86b4</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>807a9e64-6afc-4ce9-a7ea-83d43b2e7c04</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>f7576e8f-fd1d-4c89-89cd-51734797dfff</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>00b725ff-598d-4eac-a393-cef35f4b731d</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>60590c31-a388-4e6b-a69f-cc14ca41a6d6</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>dbbf7fb7-8ea5-4650-9540-8d6690877bd1</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6f3327bd-7829-4c4a-9186-56a009f2b3b0</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2d08b99d-d0f0-444f-b568-ef6c5e8b1e0a</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>081c29d9-dcae-475a-82f7-ba3016ad9737</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a777f87-c30a-44f7-a444-37f5519ee573</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>be006f6f-a6ee-46fc-a215-31c39b0733db</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>a8d612e3-7d9a-407d-9682-b4fb114f18e4</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>38ac51eb-1246-4308-8f78-2045be357eb0</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>229625b3-b903-4355-b2a3-d0b754e3f20d</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>1825bc80-73d7-4b35-b779-4ea2b91f909d</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>06b3e541-918e-41f1-abe0-918772f1d38b</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f415f480-a5af-4f02-95d3-53c6fa5469ff</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>abe0cedf-5a70-4790-8183-2954fc3db0f7</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6128c20c-633e-4826-9668-d9c34c4005ce</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ffbac039-4def-4495-95fb-2b98991c4535</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>32ab3ecc-bc7f-42a8-9252-d8bce530b950</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cc79bddc-1a4b-4196-b02b-5282d1135bd5</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>9f55c63f-2c07-4f21-8348-4d7cb78d87b5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="LIHC40L10" ID="fd67996a-5470-438e-8e4d-d5c2457411ff" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>LIHC40L10</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>LIHC40L10</DefaultValue>
              <Value>LIHC40L10</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>LIHC40L10</DefaultValue>
              <Value>LIHC40L10</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>4858cd59-e676-4f56-8777-8931422a1903</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>46c23e62-4554-4711-aa91-29c41cca2b0e</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>00b70f9a-6aea-4d06-80c4-175c3d961a69</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>c479b903-7964-4f35-b40f-de5d7af2f550</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>a203ab67-2fe1-48db-83e9-efeefc9eeeef</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>0967076f-bf63-4241-bd9d-59a18369576a</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7577b4e8-fae6-4000-8368-7dbf8709d8a3</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>c335fe28-68b8-4605-870a-191a0c4cc64d</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>94472747-5d68-4ee7-a50e-1b2ca82c0453</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>980f0b8c-297c-4af9-9d69-f65435ee14c2</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>ca64f52d-f7e1-4ca7-b8f3-a96b32530b1b</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>11c7285b-226d-4907-b99a-922687dcfb07</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b323fe2c-9876-4090-bc7d-d3396666f02c</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>bf877ad4-b717-4999-839b-6e5c2a414b3e</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>83bd78a3-55fa-4946-9664-22ed28229027</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>00a1d0fb-eb84-49fe-917a-b2602f57e1aa</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>da5d62ea-e314-4fa3-ad22-39420f155672</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>53e2f02f-1dd6-4fec-9f0f-c20ee0e20fe0</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>74e6c8c4-827f-4421-859b-2f9b46a5386f</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>63dd3770-d0bd-4b16-90e3-97938cb2b1db</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b19b98ee-565f-434f-aeb2-34259f4892e1</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8716e604-40f3-496c-85bc-2d60ccf0cb92</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>85731d39-6f6d-40b1-bd16-eb411fc19a03</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9cc99f8f-fc08-4731-bb7d-3796ec55cdb0</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>02b851bc-db5f-4539-9622-27536a938e33</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="LIHC40L11" ID="b856311d-d9c4-44fe-a010-427b0057c88e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView/AnaMon">
            <Description>LIHC40L11</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>LIHC40L11</DefaultValue>
              <Value>LIHC40L11</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>LIHC40L11</DefaultValue>
              <Value>LIHC40L11</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>f6032360-387d-4719-8265-2db2822657c2</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>60fd106e-41b4-4449-81d9-9bc3f18a42ea</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>19eeb558-24f1-469f-b5a9-17e2032553f6</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>84a64852-7e82-42c4-b37f-c055b97c768c</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>14e0b6c4-2d8a-4eb6-a164-90fccd62069b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>6e1ca160-7feb-4047-8bc8-4c2692b03e36</Value>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b455e0a7-cfa0-4da7-9601-2e1e3232507d</Value>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>90</DefaultValue>
              <Value>3770952c-0860-4d87-b4a4-f8b10b65d8b3</Value>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>75b60c07-016f-420c-a2e3-91f15506b97c</Value>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dc2b0fd8-4997-4a57-a22e-4cb6a5240283</Value>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>80</DefaultValue>
              <Value>0e3103d9-b940-4aba-9d59-adfef405450f</Value>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3b1fc227-3f9b-414b-9227-d3b819c1fb5c</Value>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>81a77269-9696-4cf8-b4c8-a0c32a2167f4</Value>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>70</DefaultValue>
              <Value>30677f01-4a22-49d2-9c8d-0f0e0dbb62b0</Value>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>00faa8ef-1c62-4dd5-9c5f-544187c956fc</Value>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>46beae8c-7e67-4e1b-8b19-590e42128aaa</Value>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>30</DefaultValue>
              <Value>9b3d7c07-e1ab-4483-be5d-254b3e7975f4</Value>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5b901783-4ca4-44c2-8c5b-009b4d4ddecd</Value>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>336841e0-faba-4254-a2c6-aeaa69c5c027</Value>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>20</DefaultValue>
              <Value>d8d83ad3-d3bd-4016-9599-5f4c09494d9d</Value>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ab21b132-cef8-4ff1-bf15-65af96cc2722</Value>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>de510edd-e303-4a49-b526-55f27a762124</Value>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>10</DefaultValue>
              <Value>ed907733-46a5-4a3b-8dbf-9a6062377669</Value>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f2915378-27bb-4ccf-92ed-edac5d38a53e</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>b71b419a-b19e-41a1-8971-15a721f74d1c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="LBHC40L12" ID="41450b68-2591-41f0-9ccb-ddcb32c2aa0d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView/BinMon">
            <Description>LBHC40L12</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>LBHC40L12</DefaultValue>
              <Value>LBHC40L12</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>LBHC40L12</DefaultValue>
              <Value>LBHC40L12</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>f4d78737-5229-4002-a75c-cfed6e244fca</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8159b176-a7ec-4f57-acc9-04cdbdbdc8bd</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>e2f53ae0-8f5d-47db-9d8f-5b17624abec1</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>true</DefaultValue>
              <Value>bbfe5e57-79d0-4d53-882b-834140418b5b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>004489d5-2614-4534-83c3-62d32d411d78</Value>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>07f87303-b417-49d4-a36b-aa55348583fd</Value>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>77cc2e01-db77-46da-95cd-3699bff9379b</Value>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>525650ea-a5c2-4815-8100-1c46dafa1a04</Value>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cbb592f2-f01e-4c46-ae34-8415939ba9f8</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>eb897bc8-1876-4631-ad6d-1a5cd5a3aeb1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Stirring" ID="0035b996-489e-4c5b-9e7b-d1a0ce6df544" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Stirring</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>391d3af7-710e-4c48-9947-e5a3434e99b0</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>20927cac-376f-44c6-8f9e-31c1115f2f62</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>38ab6702-29e5-4d27-8ca5-6eb58e70b2ea</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>d35f51c0-8007-400d-9074-d3cc1aefa362</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>2f850b2c-9f0e-473c-8293-677cc2668757</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>ba4ded75-ea78-4609-8130-33a602001b5d</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>4017a0c7-1c28-4117-bef1-4a76f4db20d0</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c8cb5f8f-c3e1-40a4-b901-703bb6d53057</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>8aeab052-1b39-44b8-ae42-56d085b0e4e7</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>57958109-78d9-40a6-94e5-c13dffc205eb</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>bccae4e8-7cb5-4347-bd1b-cf9b505f6918</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>473b85a6-90c2-4163-8edf-1371aace0ca3</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c593b919-40ec-4c4a-b2c5-045d1889546b</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>6ffc8024-abd4-402f-8a86-1a31d402ebd8</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>e2280ded-1a96-4a23-957f-c02646fdc4eb</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>44fa9d1e-555a-4360-a65d-b285de30fdd0</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>44bbe891-76b0-40ba-ad4d-712a605af219</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f8266203-ccab-40c8-b5b6-6a460f547f01</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b16f2ae1-e5df-4359-b7a3-6429503bc597</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>aeb5175b-8a54-43df-b5a6-905934f470db</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>73cf03a7-b412-4b31-9156-7788c44dfb0d</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a68703d7-8644-41ea-9baa-2dd0de0ca967</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b5cadb7c-c487-48fa-935b-832406a2f03e</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>196c5fbe-0efb-4a53-9f4f-96a00cbffe3e</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fc2d2fca-feb0-4411-8e88-f5337708bf6a</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eba5d042-0b9a-494e-a639-8fa6970e2589</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f9c11f03-5b4e-42c2-a509-9d400392efe1</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dfeecd64-b6ab-4e19-b4fe-1525acb6da8f</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cd6f1829-1119-4ee2-9d3f-279a16b3e21d</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0c1a34fe-5639-4fbb-9e20-c8efb2d806a5</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c4f9c17e-53bc-4829-9960-1277addf9e91</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e2428a08-5827-4800-9f08-644ba356c260</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9d0f6206-82e9-49f6-b2a1-2da0a9c1b518</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f4d0ed80-ad24-44a3-b575-91a768c7c1fe</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b67d6e19-520a-463c-ac7e-124905ff5cd0</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d34f358c-1106-4e66-ad9b-7d4b35b9d487</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>529eaee3-b156-412d-9441-184c39b8a778</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bc5734b1-bf3d-4578-98ca-92c92aa748f8</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>44f5721c-379d-418a-b97d-e1331a095d83</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>56e851b1-1c3d-4fac-8fa5-a6bdc16e9247</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5971b43d-a2e8-4c92-9006-12e4499bf3c7</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>43860467-7003-45b4-bd22-760a6d78aee2</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>f976e597-89ff-48dc-a6ee-eed4d828a0b1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="StirrPuls" ID="15bd2793-dde5-4efb-b964-64d86e00c368" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirring_StirrPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>StirrPuls</DefaultValue>
              <Value>StirrPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Stirring_StirrPuls</DefaultValue>
              <Value>Stirring_StirrPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>9b2e0883-cbeb-4f3b-9bb8-7f33a6e78834</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>6a834f4d-d0d5-4d2e-a301-a3b47999a887</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>05dc9ca5-6df0-46ca-b1d8-0d75caa308c6</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PlusTimeHighPuls" ID="587f6914-a3dd-4b78-91ee-08ac3ce51434" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>PlusTimeHighPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeHighPuls</DefaultValue>
              <Value>PlusTimeHighPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeHighPuls</DefaultValue>
              <Value>PlusTimeHighPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>47d6a641-bde8-4c31-9cf5-027ff5f97157</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>d43f6b4c-6daa-47b5-a948-7e90a3d39cd9</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>43f617c2-5543-4fe6-aff4-fa758a68804e</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d75a4594-97d8-4ce1-bd3f-2f8755a55934</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8ef68e97-cc4d-4362-9103-bf03d65b11f9</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>39f2c22f-33d2-4fbc-b7dd-b917859b9dec</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>53957fc2-5b10-4459-89ad-c67a5675800f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2bd6cd4e-0c2d-4900-914a-a4fcc3f47c20</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>59f50534-b9c7-4201-8daa-2d8f2c495af5</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>24436d95-a1dc-492e-a337-935d8ddabe8a</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>56d7a9b6-b555-44f3-8572-53c93aa90a21</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>92070329-da4f-426c-9f5d-aac2a712b78f</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7d99fe78-f896-4730-9075-c56ea15341d0</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85c01e45-f99f-4116-8d41-5cf7ee277e36</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9482a28a-0ac1-4803-a74c-43f046a211d2</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>58a5424a-00be-4345-9658-0fa56a3c9aa0</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>38769ea8-2ce4-4eae-b56d-221113748036</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>061b82c8-b01a-4b16-8fbd-74a11f137ee3</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c4a064ac-9b57-46d1-b18f-8d34731f912e</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>022259bc-7f74-4724-b832-34b862758d00</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bf31948f-ff37-4fbd-8d0d-52749d02005a</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8339320-0046-4df2-aa45-34de1cea4f9a</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a32cc369-c2eb-41f9-8673-4274a08c06d2</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f6528e32-56ad-4767-9b01-f694234f728b</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>3fa867ea-7b08-46de-9f2b-f362a32a51ca</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>b14d0923-7ef8-45e3-be8d-6e54de6ae696</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>9a20fdd8-9ae1-4681-908f-ad3aa0de3519</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>a3546c92-6a10-40fa-9bb2-4e7db2b37b16</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>ba6d288f-ff70-47aa-b6d2-c3fd47621516</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>b8216714-3d4d-48dd-9bec-29a901e15e30</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>638be47e-a21a-4b2f-9fff-d77c26e36394</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>a923c7ae-90a9-47bf-a229-1bf9e61bb323</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>f3618067-89c4-449f-bf01-815ebf7b0231</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>7c289cc0-981a-4ac9-92c0-a6a53a721a5a</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>fed12b24-1679-4405-95fb-8ebdc356e1ea</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>14044f79-2c8e-44d0-9663-a446d9bf3f36</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PlusTimeLowPuls" ID="15d4099b-9e4a-49ad-89be-99d16641de36" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>PlusTimeLowPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeLowPuls</DefaultValue>
              <Value>PlusTimeLowPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeLowPuls</DefaultValue>
              <Value>PlusTimeLowPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>751f5fe1-37f4-4b79-a00d-1672d8ef59a1</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>8aa200b9-29c3-4765-90b6-2bf1bd584509</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>806c0464-8701-4bef-a875-d6a8e945808a</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b055d170-a136-43e6-b071-35afd31035ca</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>723923cb-a443-41d3-94bb-92a0c56f5ba8</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>da72f7f4-f08a-4ab0-bbf5-6fa98ca8508d</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>96ae0867-c058-4434-bc78-a991d319b36f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>defc3244-abea-4df1-9975-cb9a328f4451</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>be87a074-6207-4bea-bc68-7ae3b600b52f</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1eebdab8-f4f5-48d1-82b6-1da41944efcd</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a403d0de-6ffb-4782-ba24-054cc17e9c09</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e04cbd99-857a-4a15-ac19-33d91079de11</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f5e25994-96eb-4e35-b23b-23cb48e96cc4</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0d19f59a-0d46-4079-bc11-5c2f0b0a49a7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8be1991-888c-4c00-ba86-a0b50725b150</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bfd3f841-bf67-4f4f-a372-8f035372eb67</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>59a01818-4780-4b8f-bbcd-31cc42f2277c</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>acd28e34-ff1c-4168-8450-75fefaf46c89</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c52c139b-fbce-42fb-a680-4744d5263519</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e9f2b6ff-fb32-48b9-9c47-310b0d0f0a7a</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dbf98375-d274-4e34-a777-9b116b10bcc6</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fa65d8df-9f9b-496b-bbe6-950b44d68239</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1dc44c24-30a0-4aef-b20b-e2bc44c1749b</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9ac3b477-9b2e-4698-8512-7b0089cb0fd6</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f0ea363a-bb2e-4157-aaf3-1b7041877ace</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>960199de-f40a-4159-bfb4-e76cc304c504</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>18f14d1b-9a61-4d03-af25-9dbf8f1bdd6d</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f67f2b0a-af97-4214-a05f-ea0c1c78f556</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>5ae1e08a-08fb-43bf-9b61-500d5d059f6f</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>02f9826f-a58a-49a6-b8a8-77c42604130d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>763c1cba-8d40-49d5-a5ac-0f954612ace6</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>23844ad3-09e1-4fd9-a7c1-8428cfd794c0</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>831b134a-38ee-43c0-b63e-18306ae994cd</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>890bc580-3e72-4069-af98-c1b12a1cd0eb</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>a051335b-21ae-4932-816c-6ea2f064e630</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>f1bac07a-6221-4d00-a132-f071d55a86ce</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="StirrCont" ID="74b2eab1-f9eb-49e6-9725-1528683cbd7c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirring_StirrCont</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>StirrCont</DefaultValue>
              <Value>StirrCont</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Stirring_StirrCont</DefaultValue>
              <Value>Stirring_StirrCont</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c472b217-9291-4e24-8e3a-6ac20d32cf46</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>3f284e5c-41b7-4f84-9466-d2db5f5be3f6</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>2f628958-facd-4570-b12d-2fc989bac367</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Start_In" ID="a4315753-19de-4983-b052-344e58d74631" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/BinProcessValueIn">
            <Description>Start_In</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Start_In</DefaultValue>
              <Value>Start_In</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Start_In</DefaultValue>
              <Value>Start_In</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>bafe0640-0075-48f0-92bb-48eb56afd26a</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>77e794eb-d3a1-4d14-84fd-8e9564368e6a</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>71ed4636-72ef-4955-88fa-d3ce8bed77d4</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>59d169dd-3876-4abc-8414-22bfb9765797</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>true</DefaultValue>
              <Value>8a359156-9b69-423e-88a4-3bdcba28f966</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>7d214aef-8570-40bb-8770-c5244f6438ec</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Duration_In" ID="6c730945-02d0-40db-90ef-210344493b30" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>Duration_In</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Duration_In</DefaultValue>
              <Value>Duration_In</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Duration_In</DefaultValue>
              <Value>Duration_In</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>a2f66195-02ba-4922-8cec-27285f00aa82</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>8b64f13c-bf83-459e-95df-56b7fa142a54</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>45cb44a5-bc56-49b4-a98e-6ecc25690b44</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1</DefaultValue>
              <Value>03eb5297-e979-4e7f-b486-43d3d87a557d</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>67023e05-2c24-463f-8455-cf02b4142395</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>aff5b402-7a05-4133-9642-95bf2d4380e3</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>9d8672aa-a054-44f8-b5f8-87b65c9f5864</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>00b0d1ca-7c0b-434c-b8ff-91c3f3e10ac1</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>b232c695-4b8f-4bdf-8f9a-eb8122aea54b</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>0e623e94-ab32-43c4-b605-9528158e843f</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b02b926b-48b9-443d-b9d6-7bade4b72737</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>True</DefaultValue>
              <Value>39bd1127-087f-4199-9d27-7dc746cd645a</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>c9b789d9-ddaa-4c38-b46f-5d5c81f139a1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Running" ID="4f0fba9b-7be3-4b19-9583-9fbb54b842bb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>Running</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Running</DefaultValue>
              <Value>Running</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Running</DefaultValue>
              <Value>Running</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>f999ce72-6ecf-441f-b90b-d1369871ea90</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7741a44c-cbf5-4200-ba6e-5f1918ac0268</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>365e8e73-31b9-4b26-add3-4d789fdf42ea</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>true</DefaultValue>
              <Value>87b8316e-05d2-4b9a-9260-7599986f4a07</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>0dca7c89-ecc6-4742-9bbf-0ed02c4438ae</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Rotation_Out" ID="3e2ed5d1-718a-4503-8bbd-bda06abdd9f8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>Rotation_Out</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Rotation_Out</DefaultValue>
              <Value>Rotation_Out</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Rotation_Out</DefaultValue>
              <Value>Rotation_Out</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b8697b6a-e367-491b-8bae-f71b490f7452</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0c561341-12c1-43bd-8304-65e74e647ea7</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>55cee821-bd38-4d89-98e5-302c4498569c</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>true</DefaultValue>
              <Value>0f556cb1-35a1-402b-868f-d68e4e9b9b5c</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>4a93cbcc-1f6a-435a-8a62-2d62785cccc8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="StirrDuration" ID="c7a304fd-daf6-4d5e-8c01-ff4be2c6ca4c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirring_StirrDuration</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>StirrDuration</DefaultValue>
              <Value>StirrDuration</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Stirring_StirrDuration</DefaultValue>
              <Value>Stirring_StirrDuration</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>a37c7b17-40ad-41e5-9b35-db17c115fff2</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>2c081aff-3333-4736-afbc-b96c7835b3bc</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>8d2ae5ae-86a9-4bd9-8de4-13acd8fd2f30</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DurationStirr" ID="4c9c9b77-ebb2-45a5-bbbe-9c4322734821" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>DurationStirr</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DurationStirr</DefaultValue>
              <Value>DurationStirr</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DurationStirr</DefaultValue>
              <Value>DurationStirr</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>f05a7fe5-c0e5-439c-a0c2-b610a13a33bd</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>71528dda-26a2-44c5-8113-40a74c7b00de</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ee798aef-5de9-4f4c-a1e3-f69f5afea0b5</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a0c21d7f-564a-4cf0-b4b7-cad9a2ccf5c4</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>98fe41e6-f287-4a93-9e3f-54db04246a90</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a9f320a-610d-4b30-bfb9-c3329c33d550</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>800d9249-488c-40c5-8ef8-dd0122b3a6fa</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>15d8c6f1-a846-4fbb-981c-01084dad88ee</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>97c81764-32fd-4db9-bb3f-dcd8397f1eb6</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dfa7552e-4472-4117-9dbe-f2abc7f787bd</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>717f983f-ca09-4c52-8ebd-9afe2321701c</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>24de6c4b-fae6-4bda-be1b-157694a2b070</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c4e68971-2e1a-4b30-808b-87c50509f2b6</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4d63018f-2752-49e7-8bd6-fe2c6b2da808</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>08b959a8-a1de-40ca-909e-2ddf3753a106</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b7494f43-1bc1-4f9c-b0e0-42bf6c69b575</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9f7de54f-ad92-4f52-a6fb-a75afb2bb809</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>92ba3479-ed1a-4936-bfa0-f4db71ca8b79</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>afef3936-1a1e-4dc9-9a39-e6aaecd128ba</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>934d2909-99e7-4273-a2ca-9f315f6eb448</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1c6af15e-19ff-4a50-bec0-65b8a8001d78</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>21d7f239-348f-49cb-bf7e-4bb8194c46da</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8b71e5ab-44dd-43da-931c-2675dc0ef58a</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ebde13a6-078d-48a3-b82b-f53a7da7bbaa</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>9ac36563-6301-4592-93b5-7257031035f1</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>35e8bd2a-bd24-4281-8bf9-36d348a327db</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f37c5de2-61e6-41e8-81e2-e6fb2ada2a2e</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>652128a3-3ff1-4725-bda6-2b8a56846414</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>d47a6dbb-d954-4094-8b05-44ec69bcbd7a</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>4c4039bf-3d37-4f74-bda2-564eb621e47f</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>8d3294ae-1869-4f2d-90cc-e5942b78ed3c</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>3f4986c7-6728-4fc0-a180-68dabc63ada8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>adb684df-74c7-4610-a8d9-facb20aa0039</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>24844948-7406-4d32-8ab1-1f41443a4e54</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>5b77191d-2caa-4e87-a56c-d40a1b9556f9</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>16c91849-275d-491d-b454-ba309dc58ba0</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="StirrPulsDuration" ID="ec6c5a50-2bff-4179-a457-00466ca14e6e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirring_StirrPulsDuration</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>StirrPulsDuration</DefaultValue>
              <Value>StirrPulsDuration</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Stirring_StirrPulsDuration</DefaultValue>
              <Value>Stirring_StirrPulsDuration</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>cdeda886-b539-456d-872c-e9a8d9d8db15</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>5d5e3bdb-68b5-42f0-8638-589a3823d587</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>41b0a916-af01-4be6-ba35-d893628ef337</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PulsDurationStirrPuls" ID="40c8c3ce-f4aa-48e1-8f7c-a138652f43f6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>PulsDurationStirrPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>PulsDurationStirrPuls</DefaultValue>
              <Value>PulsDurationStirrPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>PulsDurationStirrPuls</DefaultValue>
              <Value>PulsDurationStirrPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>88e743db-89bb-414e-9713-e21da30fac55</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>2a2e3600-5149-499a-8e3d-ad01cd87bf15</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>68175896-3830-4403-b406-829b4daf9461</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>334b1361-28d2-4379-b360-b8e2542ebada</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>64580f23-e783-4089-b382-d6a83b2c9ba3</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>604b01b8-ee41-4897-bd99-18599f93bd6d</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>934ac331-57c7-4dd0-a640-39b4497d7e0f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ca14a327-ba82-4213-a3c1-049dc4438e18</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>21b1e20f-e42d-4f3e-a1b3-1aeb06de0f88</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>385316c5-e477-4b89-938a-b7aa8b42711b</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a2fcf2a7-1044-444c-9c2a-0cc515fa327a</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5b4eb2f3-81d1-4bc9-ae7b-03d7f73ea53b</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>744e5a88-07f6-46ae-901e-0a6532c98d0d</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>29ee8d27-0212-47a5-9f9c-c2142f80b092</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>88259d40-11c3-412a-a13c-89327ccdd93d</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2ee290e0-4ef0-437f-9a4c-fa5c5a7f71f7</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8192577b-05df-435b-83a0-8e25eddf321b</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cf2801c5-717e-4768-8078-10420abcad12</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6bdaac57-8251-48aa-bca1-6cf807b05ee5</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d04dcbfe-922d-48d9-9d1e-ada2a7d3fe14</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6d143885-9f14-4ab2-869b-f3b8bc1ff380</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bb588bc0-a221-43c3-b668-b9fd341c01e5</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b963954a-66ae-4397-a65f-9d42004a0a43</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ee2128d7-d4aa-48fe-b31c-9aad53125e7a</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>3e504cc9-78ca-4037-93ba-91641c5279c4</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>7e640410-65e9-4de1-a395-02bb53a11648</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>40faeec5-c719-45a3-a88f-87d39c91d782</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>23ec9d98-b660-4929-bde9-9a002d86c44b</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>10478401-52f8-417c-98ba-e4a01484a160</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f67a94b5-ddd5-4037-a5d2-4897a224d601</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>8741de19-d797-4912-b2b1-613cfb830d39</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>2b3f44f1-22a6-4594-8a55-38a9393feef7</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>6ba56d31-313a-494c-aabd-763be80f5ba1</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>4d7fac3d-d66f-4a7f-b0c0-4c4c02485828</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>07a04ff3-bbcb-495e-9f35-8e932d28d71f</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>8115a6a0-7d29-4778-9ce0-d36fb2fc0305</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PlusTimeHighStirrPuls" ID="6deeef97-9d7d-43c4-abe0-7af9d1ca0267" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>PlusTimeHighStirrPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeHighStirrPuls</DefaultValue>
              <Value>PlusTimeHighStirrPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>PlusTimeHighStirrPuls</DefaultValue>
              <Value>PlusTimeHighStirrPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>a53c8a0c-4c9b-411f-8e3c-b9bd26553481</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>a1aa5160-2bac-4a88-b6de-4f594a25d91a</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e9f58660-aeaf-4a85-a6ae-dbee6b76b0c5</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>96a86408-8085-4600-b749-b4e59268b8c9</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d9919190-bce8-4434-96fd-0d0243865398</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8e49560-dbd6-4eb4-b5f0-96a72b4f8a76</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e777ed64-3e58-49f5-a62b-a41eab0c5eb1</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c3c03732-aac2-44af-9f7a-8ddace1c699a</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>604b2341-676e-4529-adc4-66605157ff04</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e79374e8-4acb-4b92-ab8c-7fdbc7650640</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a4e2276-132d-43dd-aaba-42dbb7ac1634</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6d65f4bb-0ae2-4774-8701-745202ce39b1</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c37f09c7-3e96-496c-8b81-9523d6554283</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>61a69c92-039d-44ca-ac8c-5a85e4682d5e</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ad26c510-bf9d-4255-b893-78629138323f</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>648a85a5-e376-4726-82a7-65f899d14c89</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7d267ee0-cf62-4518-9908-2d690feb62f7</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e1504f62-9e6f-4a59-9939-55408ee9ee4d</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>be185663-7dc7-40e3-9ec4-1ffb572510a7</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b6264acc-ab8a-432e-b1e4-fd04104f5cd7</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4889a22f-b1d9-4b3d-80bf-f076f6c29540</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b0c56823-8faa-4433-9b1e-fab69d5479ee</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>adf266da-76cc-4fb8-b454-510510ee9ba7</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e18d2120-f5c0-4900-8009-fe9bd86351f4</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>dbbf32b1-efa1-4b77-bd54-19d379d33edc</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>8f25d728-20ca-4d82-b2e7-6f40e297c250</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f1e94751-2d81-4eef-a6f9-1086f8c3fb46</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>76bca4b0-6a6f-416a-b4d2-e7f6f7312b9d</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>c1a73dcd-ba49-496a-bb17-553586601229</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>7e3adf49-c884-43b0-b046-4ec32bf3ac9e</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>7c8c23c9-fdfc-42f7-baba-527777880367</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>c295e848-e232-4424-bc6e-879e78d65a1d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>4852ce72-9b3f-46b7-b8c1-f238daf84730</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>c1b279ba-bad8-401a-ae63-57d389a8b06b</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>b04d2ac5-12d3-4951-a41f-d4129081e500</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>0ade3ed8-1a19-48c1-b639-e22fff349626</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="PluTimeLowStirrPuls" ID="68a313b6-f3bd-4680-bef0-71fb51391ab2" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>PluTimeLowStirrPuls</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>PluTimeLowStirrPuls</DefaultValue>
              <Value>PluTimeLowStirrPuls</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>PluTimeLowStirrPuls</DefaultValue>
              <Value>PluTimeLowStirrPuls</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>3c41d391-22f8-485c-94f6-e7a2e8e62a65</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>14c08460-011e-4183-81fd-79e619e28766</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8e15473-8947-476d-8e1b-30b1863e3005</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>acc22f60-5f68-454e-b0cb-3417af03f7e0</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c2f01bb4-3dd4-49aa-9c04-40496f895dbc</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dab47846-79e8-4c24-a709-b327da0b64f9</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af7f610b-04a4-41b6-b6b0-367b20fd76af</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cedd5817-b0d4-4aed-ba73-4d1f8cb33985</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5dccc799-23d0-4c2f-911a-aa0155252c86</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5b77ea0c-08f6-42b1-aa43-65a49b8f7999</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>51da442d-26c1-44a4-82d6-ee5b864a576c</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2c361672-9c94-49ae-8fb0-80fa0c953b9a</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>09c34d26-8477-473e-906e-e73600c1e503</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ce685a1e-671e-47a4-a4ae-6898a024c2a8</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d22346a1-0f58-4435-9215-34a18e72b82c</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7b4f4bf7-9e83-4301-8ac7-c0873686efe0</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4eb45507-a25f-4061-9e35-5f77b5735aa7</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7a102316-83f3-4d6e-8269-9d31a679e341</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>19272c1a-540e-49b9-a68b-222b8b75cffb</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6cfd6065-5805-46e5-b2b1-2bde774c212c</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4d6a4260-c569-4b3d-b45b-eb3aa7d2a800</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d9530e56-4398-4443-b095-e329688193ca</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>479d97be-b8f6-4b08-9973-08211d6590b0</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7eb108b9-4205-4de1-8233-06dfeee44b31</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>eed90020-2f2d-4ea1-bd82-41d8fb4b347f</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>e5c6ab39-648b-41bd-a069-78614fb9fe14</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>cb20103c-10ec-431a-bd2f-836323af177a</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>8cf86ffd-9a45-4f9c-ab85-50b197f4d25d</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>6f4e6a74-ec67-4d28-92ee-d2c35534f032</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>efa4e23e-2038-48ad-8d36-fff1a7ee9047</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>dfab26c0-cfc4-4d29-b21f-753cec819e47</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>1940f5ef-66ad-4708-8246-2edffa3cb4c6</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>61650bb5-e05d-48cb-8803-c4a766d23a45</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>7cf38088-4eb8-4d3a-ab58-4a3f76a27f2c</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>be5c8b5f-5ae1-4b06-9327-1e8d2a4a4a1e</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>0d9943cd-2b83-407f-921a-031134a1909f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingHC20" ID="edf197de-ac7e-4f11-91b9-0ac9486789a0" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>DosingHC20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20</DefaultValue>
              <Value>DosingHC20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20</DefaultValue>
              <Value>DosingHC20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>f2995b23-8f79-4ba1-9fe2-c04a37854935</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>acbce029-bf00-453d-86d5-baacf55e518c</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b74abede-5223-431b-b082-a653174e9368</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>22a8838c-19e1-46cb-8a84-f8d617f96098</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>cc9ca1df-3f12-4f6e-b443-0ea11f375113</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>2960a9ab-63f6-4e16-9781-7dc2c674ed2f</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>74ef5b7f-fd51-4323-ae7e-685f5946aed5</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>303f220b-8555-4fb3-8e7c-f408368be8f7</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>7ace423f-9836-4365-b078-3899875c84a2</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>797f1cca-dcea-4281-86b9-f96c3313c641</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>30ffe284-7717-4d93-b00a-ddfd1ef1edee</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>5a9a9c7b-6766-4039-9690-73b961ba775f</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>e30e72c5-ff7d-486f-b2ab-a59322c4166c</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c1e91193-0431-4d3c-b43b-954221e925c9</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>3560a6ba-c184-4840-9445-30cc477c793e</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>925477a7-c051-4020-812b-67dcb497d390</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1c56315f-c821-450b-a8f5-8ad1abfd7026</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>941b7561-fd6f-467f-ba8c-f20ea562edcd</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>631d2089-4c5f-4f6f-9500-d67d74fc15a0</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ddb2bd64-fc62-4961-bede-850d90f255ff</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c93eea76-1101-48f7-8811-048e5f2eb529</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f7b1b2c6-ba94-4f58-8638-bbcea34b5d57</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e70fdf21-6747-4287-ab71-79479b1080c2</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cc0707ef-1cb6-454b-9f38-a9b9767f3941</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3d167d71-842e-41fc-9efd-74dcc55cc1bd</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a2163f0d-679b-4354-90c7-cb6ba87c94aa</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eb20a087-1bdf-4707-b83c-92a9e04edd3c</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a1746093-2120-4e4b-9165-482877b4888f</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0b753735-d8a1-499b-9976-138be537b9b6</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a9816ef-9ac8-4526-b020-532e7c32b982</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7f5a1ca6-93f4-49d6-b694-76d0dd4e1ab7</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>111884cf-deae-4553-a3a1-fd178ffff426</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>57460f8a-b478-44c7-96f3-80ef112c2f1b</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1bb5a745-f8c2-4317-ac2a-244235de24df</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dd35d686-7495-429b-8d44-25a16f85bfc2</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3555092a-b95f-497f-a2f4-d61d32b2f9b9</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c0fa9998-3a35-4259-b8cf-77575b94a9ee</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b7515b1b-fa29-4caa-901b-bd649053e0ab</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a43e13c5-b680-4211-a887-4f65df530a47</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9e8ee340-d444-4398-8ac8-fcdc8f544806</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>541b918a-a8b9-4e1c-a5f1-07c044b9cbc4</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>db42e274-acea-4324-ae03-9a821258f24b</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>ccc3463f-56d2-4b10-ba57-dbcad6f68d94</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingDuration16_20" ID="3e7a5dcd-f8da-4e65-99de-7303ea5701f5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingDuration16_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingDuration16_20</DefaultValue>
              <Value>DosingDuration16_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingDuration16_20</DefaultValue>
              <Value>DosingHC20_DosingDuration16_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>3da26691-63bc-4f92-ad67-5a404b8d7c23</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>928e7328-48b0-49a4-b191-690676892464</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>f2bc75e6-0f98-4074-ad10-9af20fd9e010</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DurationDos16_20" ID="5cf16c05-dbb2-4a35-a4b1-8016582f4b03" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>DurationDos16_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DurationDos16_20</DefaultValue>
              <Value>DurationDos16_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DurationDos16_20</DefaultValue>
              <Value>DurationDos16_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>ec29206e-c723-4411-abe1-ea717bf66efe</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>e22dafb7-2aff-4f88-a119-5f41dabdfd38</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>979eea97-ddf7-44b2-8927-762385908371</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3c1a8e4b-9023-44db-b561-e7b0185ffd6b</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>258db16c-283a-47d3-bbae-8aa0b5015fac</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f2b3182b-2b69-4bcd-9115-6956d09b907a</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c7fca16b-5d6c-4d8e-a602-811ac8027e12</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>12a36d00-f675-43e6-af9c-5f014dbd03c3</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af17d7e0-4be2-401e-ba36-ae5c567cd2b2</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c0b3a74a-061b-43d0-a293-c4d6c81df84e</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>77651d8c-bfad-41c0-b305-9b7a9ed46616</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85c54acf-6dba-4ff5-9741-6fdd8222cea2</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cd61c6fd-9cc3-4376-8170-11837aafdb27</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bb0283f0-f198-42c1-ab91-280867d47061</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b628e8bf-d6d5-4f08-a696-79e1d736e8d2</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b88d9333-fa85-484a-b398-9c8c74774395</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>29ca8c60-9e18-43e3-8c2a-234d5c5c0b66</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dae8b8e4-9206-4ac4-bcc2-f15ce3a015ba</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>737a5f9b-fd95-4811-8b5d-1059d50dc161</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4f4a6a84-1acb-4e87-b489-aaa1742b813d</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fcac6843-7d93-44a7-98c1-5e8495325167</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>20d9fb06-b6c1-4f90-8394-0ae07fdc0201</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85c073b7-03f2-4549-93cc-d964c4566c21</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>52441b63-c563-47db-bf89-59ad9e7fe606</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>03ba6040-d9ed-4371-b00c-0f9604acc3dc</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>fbb1b80d-e62f-4c65-9c0f-bde73a0dc3ff</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>e6f9b3ff-3f1c-4e35-84a9-1a93adab0ae2</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>fac7d8fc-efe9-4e45-a42f-3468a32192de</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>b052081b-6d48-416f-9238-b83f3f7c736d</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>58058b09-9705-4963-832f-bd82c69072d5</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>1b29b705-e87b-4b3f-a40e-844622cf32b3</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>f3bfffe4-0501-4028-87ad-1c864793ee3e</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>45dca9d0-c0be-4bfc-bd4a-53859eaddd91</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>e88572b7-faa3-48d7-9513-0e918c766c7b</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>81bd83f2-fd04-4dc2-994b-0a7ba06ac280</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>c5a6b3fd-66c5-4b40-bb87-f30d9f9b97fb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingCont16_20" ID="f607d9f2-76bc-4943-b5b2-665e1a588e7d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingCont16_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingCont16_20</DefaultValue>
              <Value>DosingCont16_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingCont16_20</DefaultValue>
              <Value>DosingHC20_DosingCont16_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>da3f2aad-66e8-4510-a7d3-c11c0ad5c2a3</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>ebedce47-8a73-4abb-a556-06a7f94814b8</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>3b271e34-1507-48c4-90c3-790a5c2eb897</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingFlow16_20" ID="1236f0fa-0ac9-4be4-90ae-b0df2d1d9da7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingFlow16_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingFlow16_20</DefaultValue>
              <Value>DosingFlow16_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingFlow16_20</DefaultValue>
              <Value>DosingHC20_DosingFlow16_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>9e64a71c-dbf7-4b83-9648-f4880b7b7e8a</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>68ea751c-4492-4c64-8a41-8bc3a21531ba</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>08268cd2-4ea1-40d1-86e4-a033ede0eaa2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FlowTarget16_20" ID="8c564b6f-6f74-49a4-84ba-06698d40650c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>FlowTarget16_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget16_20</DefaultValue>
              <Value>FlowTarget16_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget16_20</DefaultValue>
              <Value>FlowTarget16_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>95084804-08a2-46c8-a3ab-42273a7a6689</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>515a19df-67de-41dc-a072-ebe795f60e28</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8d611edc-eb60-43a4-9edf-29cfe1d41d18</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0690bfda-98f6-461e-9040-b6cbdd9f325b</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>817d73eb-9562-4217-8ff0-0db2f9d5f91c</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>19a7228e-1a44-4574-918d-012b99450280</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4b435eca-4ab8-4121-93b0-cda5ca628a4b</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1243aa93-ad86-4d57-9e2c-bcea14a3f41c</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9270bde1-24ff-4b40-a826-2af0816839cd</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>25009261-975f-4516-8da5-a38dbf9b3d84</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>234b1449-6927-4404-b1a3-9ff5d3ea54b8</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3d3fd991-cd8b-49f1-8190-cc2c737b251c</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c95198c1-775e-4cfd-9fb8-bb8360127ad7</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b37e3265-eaba-4598-a6ea-993a557fa2ce</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5ecafb66-79c9-4034-a897-3e417be22e4b</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>709bca73-0c8f-4ed4-b5de-b8eb0050eba1</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b6579bb0-e0bd-41cd-b73d-67aebd74a54d</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>70d62c66-ef7c-4b2b-bb8f-af8f9533aef9</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>26938dc3-9898-4b24-990c-3d0051fd3ebd</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5258d042-8b56-4b02-a9c5-85923bf94095</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>2daf5e4d-1e32-48b9-a050-d20f7ee7605a</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af638c2e-a68a-49ca-b728-f41fb14802b3</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d171d311-2a7b-4342-a422-2ef5d3bc307e</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fdf43f20-c7c3-4046-89b8-8887133a8f37</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>54f5887e-4521-466a-bb84-773969b0a55e</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>2c3093af-6652-43ec-9cd6-afe88c9c1400</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>ce1053da-ce09-443c-b18b-5dd0b8935af6</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>10fa72e1-f6f0-4f23-853c-4f5e5e5fc542</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>3ac1f33f-a34a-454c-adc1-5b894ec78b15</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>5d33ced1-6d73-45c6-ac15-29489a3574c9</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>f4cd652a-31c1-4889-ab44-d7bf8860c2c7</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>69d9a93d-73ad-4796-8074-df7a353a4c28</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>3cb5a925-ede4-43a4-9106-05f3bcbb7061</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>6ce3ab2d-15bf-4ee6-8c82-ae54d34c4560</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>eb86cf8f-8b08-413e-8ab4-ac10ad5c2ab7</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>565bcb45-e673-4434-94e0-fbaff91fb584</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="F13StateFlow" ID="ae2fb1cd-b64c-4dba-9a4f-23454b32b165" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/DIntProcessValueIn">
            <Description>F13StateFlow</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>F13StateFlow</DefaultValue>
              <Value>F13StateFlow</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>F13StateFlow</DefaultValue>
              <Value>F13StateFlow</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>38a84e31-7c56-4b63-8df5-6004d1ce3e6b</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>135de4a9-7d66-4a3c-b90f-a286583a9a70</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>4393a55c-1280-4605-a2cb-53ab95af8649</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>73264df0-a6bf-45de-bc77-e8acedb87e21</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>214c0857-c2b8-43c4-a721-4f04cb75435f</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>0c85eb74-427a-4fb2-988b-1a49d893f98b</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>f9edd15f-13b5-4fdf-ad2b-88b6e43199fb</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>95cc76ac-b5a6-4f17-822d-fa8092dc99b4</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>48061605-78cf-4d76-947b-5fd1d32043ef</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>f81adb56-d497-4d83-b103-bab9c1033c19</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>fa94ee00-add3-4071-92c4-4084b08bcf5b</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1f09326d-12ab-4afb-912b-3534b57b65bd</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>359c6f70-4f3d-46e2-95dd-015bccdf8957</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="EmptyAllHC20" ID="8d79125f-2dbd-4c07-ba44-0ace728626f4" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_EmptyAllHC20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>EmptyAllHC20</DefaultValue>
              <Value>EmptyAllHC20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_EmptyAllHC20</DefaultValue>
              <Value>DosingHC20_EmptyAllHC20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>3a8a0467-2c62-440d-a446-684143db9c31</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>0eb1c1c0-3ac1-447e-b94b-a297d6e2ca6a</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>20433ed7-389c-4b32-8319-9b7d6a7c0bb1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="L10State" ID="dc0bc612-f42a-4994-bade-83cb8857e9c4" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/DIntProcessValueIn">
            <Description>L10State</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>L10State</DefaultValue>
              <Value>L10State</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>L10State</DefaultValue>
              <Value>L10State</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>4f528622-2905-45e0-a9c0-6e546551f24d</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>ae4862a3-af46-4c18-8803-1e1d1b0520db</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>d1760a96-dc2a-411d-902f-0a845955115b</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>c69ee36e-0c9d-4c97-9fef-3bdfbe528769</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>ce448b38-67b2-44f3-ac65-e1f3d7211bb1</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>54157b79-6a6b-409d-8f52-bffc44d2f806</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>a18ea369-6635-411a-a1c6-6c877a004b21</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>23673eaf-c694-4fb3-9def-6978039cba7f</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>186df0e5-b1ce-4987-a8e4-588a310cb834</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>becc5d23-3dd6-40bf-9334-107d35c2cce2</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1a996e98-95b6-4253-84d7-e699a47f55df</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6654861c-8167-496e-be3f-3a8094e26457</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>7a9e374c-268c-45c7-a15b-0118d886733a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingDuration17" ID="da9d17cd-52c0-45bf-9f70-7e3ab5626fbd" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingDuration17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingDuration17</DefaultValue>
              <Value>DosingDuration17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingDuration17</DefaultValue>
              <Value>DosingHC20_DosingDuration17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>6237aa9b-23d4-4f5a-a8b1-a47ff9ffc02f</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>5c90e1d0-581e-4804-92b2-754b56475836</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>0e359a27-8c31-495c-9f98-5296ca07fc36</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DurationDos17" ID="daa68e3e-e6aa-4626-be56-33cd972a3321" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>DurationDos17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DurationDos17</DefaultValue>
              <Value>DurationDos17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DurationDos17</DefaultValue>
              <Value>DurationDos17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b28b756f-3fd6-4443-9292-ea30360471ca</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>5bf4bde8-e681-455f-9cd0-a9d451fc972d</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6c0390f6-88f9-45b6-82d9-55ef31ed98a3</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>36c9ab4b-1a82-4155-9d3e-0c600b7e6386</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8605e4ca-e235-4fe4-88ec-63266fd048cf</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b17c71d3-f8be-476f-96fe-dac53e009822</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7bcdfe7d-3dce-4036-a698-e76e77880044</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e76cd424-12a2-4976-8da6-fe467efd26a7</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>71521910-47eb-4e8b-91f0-7bf0ce33b94d</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8ca2b3e7-0777-443d-9006-806bd9b4c343</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dd4cc9fe-e1f1-400d-b149-439213013247</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>74884efa-df11-4dab-96f1-7b66f1436dd5</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0969d10a-8580-4a45-82a7-3ab90a1ae2ae</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>99218ed1-c9ff-42bb-8fa8-e00bf00bf255</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d31c357e-88e9-4d21-ad59-e81761c5ff9a</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6dbe7c10-0548-4beb-b528-1614940cd92a</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>bdf065cc-5fcb-45bf-8dec-b48915310aa2</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>36825f99-94ab-4a0d-a99c-8b789e7de5d3</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b91f730e-a0d9-4673-a4c0-46d942c22a83</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b31ff048-ebfb-43a0-a129-afd5e91e556a</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1428a206-b9e2-4b4d-a396-29533a75d6a9</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>71aea4e3-9e4d-4dc4-ada9-f1c8bcb42c2d</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>67a29ea6-feae-4533-9a78-472247c850ac</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>24a651c6-f165-4168-9658-474d353e4a29</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>90f5c0b5-7a33-4ae0-96a3-f263675ad7b5</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>5e40d30e-a14a-4783-82d3-8715334d73a5</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>6f456340-4f0b-4282-9c4e-cf3a9b71f48d</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>5057d4db-99cd-4112-b71b-b6e0996646e4</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>f0964e43-fd74-4b9a-b901-2c70329f9f07</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>c882a92f-a268-41e8-874b-79c5a5980f59</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>a4899287-feb8-4606-9509-e30c3b74c954</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>3357f5e1-92e7-410b-b9b3-a9e1c9e3cbf5</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>19911a8e-fa1e-4d7c-b568-8efd0efe9a76</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>2efd4ab6-f655-4c3a-8444-5e6f991515cc</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>41524f94-1ec3-49af-a922-b38e02f521f9</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>4be1deff-9098-49c4-9091-2d402406a4f1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingCont17" ID="721abadb-3025-4ec8-b05a-3dc388349844" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingCont17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingCont17</DefaultValue>
              <Value>DosingCont17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingCont17</DefaultValue>
              <Value>DosingHC20_DosingCont17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>49e073c3-a3a7-4d89-8598-98fadec4f164</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>fc56e8ee-34ff-478b-ba0e-f01333bb13e6</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>34a8f326-2ee9-4eae-b12b-0e059dda52c2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingFlow17" ID="e6a3b05c-f03a-4d49-92a1-b3f9377ff0cc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingFlow17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingFlow17</DefaultValue>
              <Value>DosingFlow17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingFlow17</DefaultValue>
              <Value>DosingHC20_DosingFlow17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>1c969872-9d6a-4244-b69b-7e0955d42155</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>bb86180e-d6ea-4461-85e3-988af759252c</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>6fc4e15f-0a43-4571-87b0-c88d7725d079</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FlowTarget17" ID="7ba22608-9967-484c-b47b-ceca88a872c9" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>FlowTarget17</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget17</DefaultValue>
              <Value>FlowTarget17</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget17</DefaultValue>
              <Value>FlowTarget17</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>2d8b9ea8-23ed-4fad-b83e-e91902ecc848</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>208c8c4f-2a7d-4aa6-bd72-59f8e866059f</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ca1aa92c-30b0-404f-b463-9d163aa88cb7</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e2f5a6fc-69aa-413d-b173-44da6c8e771e</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0a6790e4-8561-4044-95cc-73de04632026</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8c919a1-2e3f-40ce-a03d-6910c15ff378</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ac998d7c-843d-42d2-a81a-0edb8e1450a4</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>da3f9b45-0a9b-405e-bdc5-ccf5953b1af3</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>36321b2a-f340-4ce3-8458-ae045b29ef80</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f7ea8b1a-453a-44c6-b447-6d874af148cf</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>48907445-6035-485e-aa52-e6449b3174a7</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e784b58c-6fe0-40d6-8ab8-9a115744dd40</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>872031b2-c5ac-420e-82b3-a79bacb8be66</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a0031006-d766-4e4f-abcb-91a597d08445</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b7c3be77-2953-4e7b-8358-293b7c513169</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3c945486-5d93-413c-82fd-06dd930426af</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>875216e7-9afa-40be-ad7c-62f393aac733</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3f16c5f1-41ec-4562-848e-ea2852d8479a</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>22072761-9d80-41be-ba5e-d95fca065215</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>4948d6a1-ba28-495b-a30d-b2a6bb61a082</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1bc91143-a0bb-4350-a090-cd868b95e263</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c0de8ad4-3b9f-4096-85f5-ad7c1c01195b</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c51c92ec-7bde-4bf0-9ebc-6b2840336b10</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>85693527-e6be-49ad-a2d1-5a867a36c94c</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>ea58f50e-be2e-4c88-99f2-65afcc7b46cd</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>042a6dc3-02f1-44e9-b62e-69e685b767bd</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>6f7fe68b-4326-4af2-8855-560af1f60486</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>1bd3cf13-6326-4bb1-b4f1-e6f4557043ee</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>088b9d59-a42d-46b6-af66-63b50fd168b2</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>3f0de836-cb7a-4926-a5db-0431b497c9d0</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>ab662240-e1c5-44be-8a3e-a51a07ed7fab</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>8deeeffe-3490-4927-8437-662b43a03504</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>5442dfd0-2bac-4106-8761-308c0f7d9f23</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>c9ac1ae9-151d-42ee-80a5-70a3817e8ebb</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>93375ff8-bfe7-4d51-8b8f-3630ebb9a5a8</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>fe7ea466-7ae8-434c-8c81-344fad497311</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingDuration18_20" ID="0671381d-2709-439b-82bd-b5600e6ec7af" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingDuration18_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingDuration18_20</DefaultValue>
              <Value>DosingDuration18_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingDuration18_20</DefaultValue>
              <Value>DosingHC20_DosingDuration18_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c9019308-0c56-42ac-b01d-0b142a7312e4</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c9e94828-70cc-4d8f-93d1-6c854bcb192d</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>c0be3380-9207-416c-b3e2-305e61865d4f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DurationDos18_20" ID="586e3d7d-9d8d-4c12-839a-63e3aa197f34" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>DurationDos18_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DurationDos18_20</DefaultValue>
              <Value>DurationDos18_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DurationDos18_20</DefaultValue>
              <Value>DurationDos18_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>c9977f44-11fa-402b-b64f-6fc0cab867c9</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>6d3d6269-7088-49c7-b65a-4e608d98d1fa</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1ae32eb3-ecd1-41c0-bc2e-ef30e0b727a6</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9966d614-0c5d-49a4-a65a-f25331fd1cbd</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>317b6126-ef9e-44c6-894e-344842922515</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>90cef2e3-3eeb-418f-805f-8e8c709891e0</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>12b3afc2-6c58-4380-b426-4146720282c6</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>cbad10d3-fd92-4dfe-a11a-959d5ebecb7b</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1c62b4da-f694-42cd-8206-e7931c8c1d94</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>80624cde-3022-44af-86ae-ef3ed05c91e7</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>eee9de35-a6c5-4505-b90e-392352920a83</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d3a82ac9-7aad-4918-b92f-5a138d1c4baa</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>843f2a74-f581-429b-985f-435a044b26bd</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b5acd211-5139-4389-b847-e66853226130</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>964edabf-e8b6-46fb-a535-a9d0b28a734e</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5b897c4d-4549-48e9-a2c9-a6bc84de0aab</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6562cc3e-799b-4bb0-bf1d-348a3d89ea27</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c1a20cb0-5b17-4fe5-88ff-3aad9140afec</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>995e5130-3529-4e1e-9185-d7239a47d888</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9bd8adff-1b70-4b7d-ad41-9a5bc2caf600</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>55d4fa52-9f42-408d-a8ad-03641303e407</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5aeaabac-a668-42ac-8ea4-0a32ea6f12bf</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>485d8b49-7aaa-4bf3-ada6-cf14cf5bc6d5</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c261c10d-1721-419c-a5fc-307eae8c8791</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>3b80c91c-dfe2-4b1d-b39f-95afbfdede99</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>9020d582-7a0c-446f-b035-168668cc5877</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>8e65768a-f27a-4de6-8f92-1e2cce55f61e</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>93d02d32-177f-405d-98f0-c552a9c99f4c</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>e6bb36ba-f6ac-4b08-9103-f8958d859594</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>9163b91e-0a4c-4855-854d-86edaa9deca5</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>811886a3-2d93-446f-b224-16cdad9def06</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>0bedc5f5-77cc-4d93-8fb0-311921aa41ba</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>f50dce5d-230a-4cf3-83ba-4fe4ed9b23c8</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>3e1f2126-3aed-4db0-95ee-e17e1e31cdcb</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>d2296e00-df2f-4dd1-936f-900de486f6e1</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>fb45d395-da3d-4193-8e19-b9dee4df8fee</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingCont18_20" ID="571f3561-19ff-4175-a127-e6a97a883544" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingCont18_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingCont18_20</DefaultValue>
              <Value>DosingCont18_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingCont18_20</DefaultValue>
              <Value>DosingHC20_DosingCont18_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>84f820de-626c-4e1c-a789-07d8c8382e33</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>94248604-65a0-4b78-8fc8-8512b6494e6a</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>6b302705-4269-4dea-b0ef-4d77543364d9</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="DosingFlow18_20" ID="de864b33-3ad3-4a3a-bd4e-7cc84bc1e941" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>DosingHC20_DosingFlow18_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>DosingFlow18_20</DefaultValue>
              <Value>DosingFlow18_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>DosingHC20_DosingFlow18_20</DefaultValue>
              <Value>DosingHC20_DosingFlow18_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>851070c1-6839-4371-b71d-3af499bc1001</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>4354c8c0-a622-4258-b9bc-f6b77a36b68b</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>18f1eb9e-3c5e-4e1b-bdc5-832d9e68b870</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="FlowTarget18_20" ID="1dc0ffd5-58cc-4e5e-9252-054326f2bfdc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/DIntServParam">
            <Description>FlowTarget18_20</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget18_20</DefaultValue>
              <Value>FlowTarget18_20</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>FlowTarget18_20</DefaultValue>
              <Value>FlowTarget18_20</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>66ffd543-2b78-4800-8b67-e53e1cf4ef3b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>531d9409-5329-47fd-ab73-0638222026c7</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5689cdbf-4616-4b8a-9e80-136c6459234d</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1d2e4b3a-b611-479a-9f4e-b956d6d2b3e8</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>77afeeb9-62a3-49c4-9619-54bfa378a39c</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9bf31542-989f-467b-9bdc-95fe8ac5869e</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7117a2d7-efa6-4e73-8069-f25f8a69406f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c3eead23-ab40-4a77-bc0b-964a4c590e60</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9efa88f3-889c-41c8-ad58-7034b85f0dc3</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>40384db0-4890-4ca1-b9c8-3a706cd98d97</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1f5f564b-ce8e-4612-afa0-4e2ec9d2294a</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>47cfe742-4dfa-4522-8099-98b4becc2c79</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>79823291-6838-4b51-bc58-1af1d2cdadf6</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>60d285a7-865c-4baa-b2bb-ef6959b1639e</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>9104fec0-c81d-4198-9bd3-326ab8d80d4a</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>0d2efd9d-2fe1-4d9e-bc8d-4c99f85f1ce2</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>02540090-6651-474c-80f9-b63bb9574bc6</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>29237448-4809-4d9c-a2b4-20e4afdefbdf</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d575fa8b-4771-472b-9efe-bebb945e428b</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c4ab93bc-3a53-420a-a20d-be3feaca052a</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c27ca834-cfda-418d-84a8-e7cac49fa752</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a405ac4e-ae2c-49c4-9ebe-0b6fef351972</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>29d2ab77-b54e-472b-980c-364ab31ac5d2</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>f6d9fa9f-c770-4c6b-ae11-ea6263bde83f</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>6402b6fb-45cd-4a41-84f4-a2025a30e48d</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>2c6412e8-cfd8-47a2-9a84-8301e6b68006</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>d451d8af-3d2a-46c7-8cb6-82cb80d0730b</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>395f2a65-27c8-4043-be4c-54a747089530</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>5a4af5a1-4636-4911-a986-1d1979840663</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>25</DefaultValue>
              <Value>7c9067f0-f32a-4d13-997b-9965e896f3ab</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>9b419e36-36a3-42f8-bad6-8b77ac46848e</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>413896c1-a68c-49a9-bc71-f844a93867f8</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>1998</DefaultValue>
              <Value>c77b8aa5-4da7-48f2-9c23-efff62dfffd4</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>0460411f-8fe7-4a6a-a17f-ea827a90cd00</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>100</DefaultValue>
              <Value>c0fcfe92-defc-44a3-bd55-2a7986756e7a</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>18769159-c1f8-4442-a36b-988f8473cd55</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Storage" ID="8df2198a-3699-4ea0-8b47-d0afdc90c1b6" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Storage</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>Storage</DefaultValue>
              <Value>Storage</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Storage</DefaultValue>
              <Value>Storage</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>bff39a78-527d-4d9e-99d7-20246ec0b2cc</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>0</DefaultValue>
              <Value>1043dede-9c23-41a8-8211-46efe0071c51</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>72b4bc2c-c090-4fa8-9891-bd9e8e6168d7</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>11a9d9d3-4b0a-4d18-aced-771813ad1412</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>d9fa1b75-3952-48db-84aa-26ddcb22fcd4</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>6b7a865c-5021-4b28-a84a-c108ba35dfc4</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>95505702-4c4f-4728-82ee-55b021603100</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>afd3f344-536b-45cf-9ed2-a6aa5ba2eab2</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>250bf06c-86b6-4b28-9a42-ce0bca1c682f</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>d4d96f0b-9856-4cf9-944d-79f0ba5663e4</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>b9a8ce95-29bc-425a-be4d-ce4a9cdb65a2</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>cee7f0a8-0db2-4c0a-a27e-ed5d4c807beb</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>1824838b-145f-454b-99d9-05c834554bbb</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>db487a8b-eb06-4b6e-b8de-6d3bf56ca5c0</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>82efea7b-17f4-4cf9-85fe-be8d59151b45</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>leer</DefaultValue>
              <Value>cd27457e-bcd2-437e-aee0-7cfce02ca083</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>aa17b58e-2d3a-44dd-a080-b59a3588e97f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>86b643ad-d717-4a4b-925a-c05a80974a2e</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>554a9fa7-bd94-490f-8691-d271ff15964a</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>254bfcfe-570f-41d1-8dae-692f0ba5f86a</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a1e34016-adf5-4816-91f8-3ca77d175ff2</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1e752cf8-bfe8-46bc-a563-d1ffab3fcd60</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>8ee2fe77-e59f-4085-9d70-54318689db32</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>af218e70-2542-41b2-b57a-f4efef1517f7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>5d399afe-0a82-4fd9-8e6f-be2cf629a07d</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>67ed7825-e3df-4b06-b5a3-66d776585a08</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>dd4b9922-4921-4ae3-aab3-a9efd705f4a4</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b8f39351-f60c-418a-b6ce-019ce3a3c25e</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>e7635fce-9713-4757-96bf-2564f2be3dde</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>45259bdb-116f-4209-9239-462c20fe78c7</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>c4d0d692-b389-4465-88f4-ca83d4cdd217</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ae67975e-35b1-43d0-8264-d219409741d3</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>b9c28669-c01e-4a7c-9a6e-4adc54128e70</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>82a6f243-ca40-48c5-8a85-58d2faeaef6c</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>6edf5e64-74b1-4669-a54f-dcccafc9e1af</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>ae6af0dc-d1b5-43f6-b4c1-748cbb450e3b</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>3059ddf3-88bb-487c-a0fd-1cc76309bff1</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>d657c6a1-5406-4989-8e3e-48377a868895</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>adc851e9-a934-483b-a95c-88b5ec2bea19</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>7b817da1-0eba-4a4f-8d3a-dba73819b7b7</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>1ea1d167-ac8c-4e15-84b5-f72db49e6c38</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>False</DefaultValue>
              <Value>a2d08264-bdae-4dc2-b901-b1c20452b3ae</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>7a8e003d-ee58-4fb5-8cf4-41ce0aeafaf6</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="LevelMonitoring" ID="15c92728-cc8a-4233-85a2-5c5016c0716c" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Storage_LevelMonitoring</Description>
            <Attribute Name="TagName" AttributeDataType="xs:string">
              <DefaultValue>LevelMonitoring</DefaultValue>
              <Value>LevelMonitoring</Value>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string">
              <DefaultValue>Storage_LevelMonitoring</DefaultValue>
              <Value>Storage_LevelMonitoring</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>605dd363-415e-4a88-b8ec-907b21fdedbc</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>255</DefaultValue>
              <Value>49907120-fc91-46c5-94e5-35c999d6ac61</Value>
            </Attribute>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Value>115aa0bf-273d-4676-bacc-afa5d8b36f92</Value>
