<CAEXFile SchemaVersion="3.0" FileName="result.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="ModuleTypePackage:Manifest" Version="2.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="SIMATIC MTP Creator" OriginID="" OriginVersion="3.0.0" LastWritingDateTime="2023-12-04T09:28:00+01:00" OriginVendor="Siemens AG" OriginVendorURL="siemens.com" OriginRelease="special release" OriginProjectTitle="Reactor_V18" OriginProjectID="920A0111-D2D1-4C6F-ADCF-78614D44E063" />
  <InstanceHierarchy Name="ModuleTypePackage">
    <Version>0</Version>
    <InternalElement Name="ReactorPEA" ID="b10bf2d9-4336-4a84-b8ee-5adc5ac3501d" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/ModuleTypePackageRevisionType">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>0.0.6</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string" RefAttributeType="MTPATLib/SemanticVersionAttributeType/DeviceRevisionType">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>0.0.1</DefaultValue>
        <Value>1.0.2</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://locahost</DefaultValue>
        <Value>https://support.industry.siemens.com/cs/de/de/view/109810699</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>PresalesSupportPEA01</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-RefID of the instance derived from SystemUnitClass PeaIn-formationLabel</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        <Value>11c520a6-2670-4d71-a279-6c74f1f82d4f</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
        <DefaultValue>https://locahost</DefaultValue>
      </Attribute>
      <InternalElement Name="Communication" ID="5a7214d6-018e-4aec-a1f8-219e5dbe71a2" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="Instances" ID="166a7063-02af-4da0-aabf-c890ffb53cb1" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/InstanceList">
          <AdditionalInformation>Instance Count: 64</AdditionalInformation>
          <InternalElement Name="AnaProcessValueOut_10" ID="a2becf19-84c3-4c17-85a4-a487d410aff7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>AnaProcessValueOut_10</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>307559ba-af14-42a7-bef6-42a2b6098c94</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>AnaProcessValueOut_10</DefaultValue>
              <Value>AnaProcessValueOut_10</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnaProcessValueOut_10</DefaultValue>
                <Value>AnaProcessValueOut_10</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>AnaProcessValueOut_10</DefaultValue>
              <Value>AnaProcessValueOut_10</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AnaProcessValueOut_10</DefaultValue>
                <Value>AnaProcessValueOut_10</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>8af19695-4bdf-4225-a826-543a8dd98474</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e081f3f7-2049-4cf2-bc2f-b976bdaf5304</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>63294c69-1bda-49d5-8951-40cfee88a05d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>da8b9c63-5ac4-4e37-b66e-a84d647028dd</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1deaafc7-25ba-4c08-92b7-dbc60e7e60df</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Reactor level" ID="e1089216-9cd6-4a00-92f4-918b8dd96409" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Reactor level</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9e627870-af78-427b-98bc-cb5e5158e6f5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Reactor level</DefaultValue>
              <Value>Reactor level</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Reactor level</DefaultValue>
                <Value>Reactor level</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Reactor_Level</DefaultValue>
                <Value>Reactor_Level</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Reactor_Level</DefaultValue>
                <Value>Reactor_Level</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Reactor level</DefaultValue>
              <Value>Reactor level</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Reactor level</DefaultValue>
                <Value>Reactor level</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>49fc6037-33ec-409b-8776-1165612b6121</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5c259684-cdaa-451b-b2d8-cf045acc02a2</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>01af39e6-9282-408d-9731-e4b852f3ed00</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>c8e32f7e-2f74-49bc-beab-e5b279188600</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>178df0da-a2f0-4d47-ad02-b02eb2fe2801</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ProduceAndClean" ID="eda29eed-b9d3-44e3-8bd1-d3100b69a860" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Production and cleaning</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>871168a9-8d73-49af-9a33-234f44a3f583</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ProduceAndClean</DefaultValue>
              <Value>ProduceAndClean</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ProduceAndClean</DefaultValue>
                <Value>ProduceAndClean</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ProduceAndClean</DefaultValue>
                <Value>ProduceAndClean</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ProduceAndClean</DefaultValue>
                <Value>ProduceAndClean</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Production and cleaning</DefaultValue>
              <Value>Production and cleaning</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Production and cleaning</DefaultValue>
                <Value>Production and cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Production and cleaning</DefaultValue>
                <Value>Production and cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Production and cleaning</DefaultValue>
                <Value>Production and cleaning</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>5d7a0763-3abc-4360-9662-2dec82b3917b</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7bde9cd8-9bf8-4419-b10b-e26770941c53</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Cleaning" ID="710f5df0-93ee-49b0-8320-3218fadcc3e5" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Filling with cleaning fluids, Stirring, Termpering, Dosing</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>2d42907b-a183-4c60-98ea-9f98daf3e8b8</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Cleaning</DefaultValue>
              <Value>Cleaning</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Cleaning</DefaultValue>
                <Value>Cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Cleaning</DefaultValue>
                <Value>Cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Cleaning</DefaultValue>
                <Value>Cleaning</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling with cleaning fluids, Stirring, Termpering, Dosing</DefaultValue>
              <Value>Filling with cleaning fluids, Stirring, Termpering, Dosing</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling with cleaning fluids, Stirring, Termpering, Dosing</DefaultValue>
                <Value>Filling with cleaning fluids, Stirring, Termpering, Dosing</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling with cleaning fluids, Stirring, Termpering, Dosing</DefaultValue>
                <Value>Filling with cleaning fluids, Stirring, Termpering, Dosing</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling with cleaning fluids, Stirring, Termpering, Dosing</DefaultValue>
                <Value>Filling with cleaning fluids, Stirring, Termpering, Dosing</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ed1d0177-9b8b-447c-b030-b1090da45d82</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c4fcccf4-2b5e-474f-8bb3-b4830d88a4f7</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report ModuleService dosed volume" ID="8648e1db-2f4a-4a36-a923-2df58294c28d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report ModuleService dosed volume</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c4920368-53d0-4d71-a7d1-79159a9f36d0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report ModuleService dosed volume</DefaultValue>
              <Value>Report ModuleService dosed volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService dosed volume</DefaultValue>
                <Value>Report ModuleService dosed volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume</DefaultValue>
                <Value>ModuleService dosed volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume</DefaultValue>
                <Value>ModuleService dosed volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report ModuleService dosed volume</DefaultValue>
              <Value>Report ModuleService dosed volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService dosed volume</DefaultValue>
                <Value>Report ModuleService dosed volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>eef12e25-bec2-4593-91e6-ad72e48348ac</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>de4660ff-1d33-4e2d-9fae-61928e579ffa</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>a8ca0b2c-2201-4d0f-896c-7a3c235e5ca4</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>66b169ca-ad2b-4441-a573-0094ea3159b3</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c58b99e4-3d6c-40ba-8805-cd4b523b3afb</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>a667b90e-6f0b-403b-8dab-868b6342cbec</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report ModuleService min temperature" ID="216623a4-996b-4118-bb6c-d3b1c837cb62" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report ModuleService min temperature</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f4bdc517-0630-42a6-99de-3a0e009e9f61</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report ModuleService min temperature</DefaultValue>
              <Value>Report ModuleService min temperature</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService min temperature</DefaultValue>
                <Value>Report ModuleService min temperature</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Module Service Min temperature</DefaultValue>
                <Value>Module Service Min temperature</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Module Service Min temperature</DefaultValue>
                <Value>Module Service Min temperature</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report ModuleService min temperature</DefaultValue>
              <Value>Report ModuleService min temperature</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService min temperature</DefaultValue>
                <Value>Report ModuleService min temperature</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>65e4114b-e73b-49f7-91f7-4f27adfd5728</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4a0320eb-da2f-49cd-b169-11b539cc216f</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>f253e5fd-7fa2-48ca-a23b-b64cc0c11584</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>ba048d99-704d-4214-b850-53d4849cea99</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>01e001cf-799f-4567-a546-82b595b0f0ad</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>9021200d-213f-46e6-8104-16eee21e3781</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report ModuleService max temperature" ID="1f427cc3-bb90-4d73-8776-a86cd42e7d4f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report ModuleService max temperature</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>0697eb79-5953-4685-af31-c60db303324f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report ModuleService max temperature</DefaultValue>
              <Value>Report ModuleService max temperature</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService max temperature</DefaultValue>
                <Value>Report ModuleService max temperature</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Module Service Max temperature</DefaultValue>
                <Value>Module Service Max temperature</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Module Service Max temperature</DefaultValue>
                <Value>Module Service Max temperature</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report ModuleService max temperature</DefaultValue>
              <Value>Report ModuleService max temperature</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService max temperature</DefaultValue>
                <Value>Report ModuleService max temperature</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e78e75e4-6f1a-4010-ad10-4e47d43ac562</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6db05030-8363-428a-9924-b98b5f96acf5</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6a632264-1b34-4aa6-839f-638d5c686b25</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>f79ce70d-98d5-4582-af6d-db53b194abe0</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1b3cdd1e-aa0b-498b-a7fe-a3a8a4ca4e01</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>84b44eb0-a611-43d2-8e23-29dc05784cd5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report ModuleService filled volume" ID="a9531146-e587-401a-9226-fd9cc4e8d568" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report ModuleService filled volume</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>40b8d04d-433b-400e-b673-0c3715d1425a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report ModuleService filled volume</DefaultValue>
              <Value>Report ModuleService filled volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService filled volume</DefaultValue>
                <Value>Report ModuleService filled volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ModuleService Filled volume</DefaultValue>
                <Value>ModuleService Filled volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ModuleService Filled volume</DefaultValue>
                <Value>ModuleService Filled volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report ModuleService filled volume</DefaultValue>
              <Value>Report ModuleService filled volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report ModuleService filled volume</DefaultValue>
                <Value>Report ModuleService filled volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e7efdce9-7ef7-485d-90c1-5b5c97dbaeda</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>926b1661-ba1b-4490-b954-a6df983015f5</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>ccc29e7a-f6f9-4f1f-a869-4b603358753a</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>9d69594f-0eb4-43b8-80fa-e933d92ffac7</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>15d78594-087a-4eee-923b-d191b55b24f5</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>b6d4131e-966e-4487-945c-1e33078f63e1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ModuleService dosed volume" ID="3bf60e0f-38d6-49c9-80a6-11e7cccfa906" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>ModuleService dosed volume</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>821bfb3d-a3fb-41c8-a4ac-73024382b3d4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ModuleService dosed volume</DefaultValue>
              <Value>ModuleService dosed volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume</DefaultValue>
                <Value>ModuleService dosed volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume (Report)</DefaultValue>
                <Value>ModuleService dosed volume (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume (Report)</DefaultValue>
                <Value>ModuleService dosed volume (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>ModuleService dosed volume</DefaultValue>
              <Value>ModuleService dosed volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService dosed volume</DefaultValue>
                <Value>ModuleService dosed volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>af510e7d-0565-46fd-912f-ec41410d87ce</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>bcb3eed7-bea2-405a-bb5b-e2840858fc4d</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>acc111be-c447-4346-84c1-97d325eef47d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>a6f6cd0e-2c00-410d-a345-2fbd84e6792c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>78e826db-515c-4c96-92ed-90f35a7b1f25</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ModuleService min temp" ID="92bd0e02-7bf3-4c68-ac8e-323327dcd2fb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>ModuleService min temp</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8c8afd3e-44b6-4c07-8d22-a629adff4801</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ModuleService min temp</DefaultValue>
              <Value>ModuleService min temp</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService min temp</DefaultValue>
                <Value>ModuleService min temp</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Module Service Min temp (Report)</DefaultValue>
                <Value>Module Service Min temp (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Module Service Min temp (Report)</DefaultValue>
                <Value>Module Service Min temp (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>ModuleService min temp</DefaultValue>
              <Value>ModuleService min temp</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService min temp</DefaultValue>
                <Value>ModuleService min temp</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>49c44a1e-7e4d-46e1-bc4f-b6bd4b3d049f</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>491ffb13-38c2-4da9-99f1-655161d37569</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>7c2ddff6-687c-410c-b93a-1d182928f576</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>47264a82-7d76-4fe3-9d9a-9264b152f452</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>87480fdb-7303-4f89-82e4-f0b01ca08462</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ModuleService max temp" ID="91b6f11b-9101-4ba9-8dde-9f50ec6c22ef" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>ModuleService max temp</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>9b8bae59-1c9c-473b-afff-1b68b341c3b9</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ModuleService max temp</DefaultValue>
              <Value>ModuleService max temp</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService max temp</DefaultValue>
                <Value>ModuleService max temp</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Module Service Max temp (Report)</DefaultValue>
                <Value>Module Service Max temp (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Module Service Max temp (Report)</DefaultValue>
                <Value>Module Service Max temp (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>ModuleService max temp</DefaultValue>
              <Value>ModuleService max temp</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService max temp</DefaultValue>
                <Value>ModuleService max temp</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>a1243842-8384-437b-b1b8-966c98193160</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>dff93aed-0cd9-47c3-84da-b700cd8e49fb</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>35b3d010-2445-4390-9a40-70bf01256adf</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>f622ac7b-2a88-485d-8020-10a44664d502</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2991632e-cffa-435f-8c78-330f2c2807a1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ModuleService filled volume" ID="e3a44f2e-3982-4105-8771-f37e39463149" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>ModuleService filled volume</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c68740c5-30ca-46bd-ac9d-fb9515b53a9d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ModuleService filled volume</DefaultValue>
              <Value>ModuleService filled volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService filled volume</DefaultValue>
                <Value>ModuleService filled volume</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ModuleService Filled volume (Report)</DefaultValue>
                <Value>ModuleService Filled volume (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ModuleService Filled volume (Report)</DefaultValue>
                <Value>ModuleService Filled volume (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>ModuleService filled volume</DefaultValue>
              <Value>ModuleService filled volume</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService filled volume</DefaultValue>
                <Value>ModuleService filled volume</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>16652b62-5873-4539-8ce9-72cdc7d00c9b</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>34cc8300-24d6-472b-9244-11b394cdc8d3</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>93a358f5-4d24-4fc6-ac54-c1940e0cc27f</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>f4c09ed0-712c-4b55-851c-854e63d3521f</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6fb9f34e-4c9d-4239-9c5a-3503eb88423a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Production" ID="d14b9cce-63b7-4697-8b94-1c30f59a5c8b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Filling with product, Stirring, Tempering, Dosing</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>976216a2-32bd-4ea0-947f-bd7ec56a5e2a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Production</DefaultValue>
              <Value>Production</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Production</DefaultValue>
                <Value>Production</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Production</DefaultValue>
                <Value>Production</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Production</DefaultValue>
                <Value>Production</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling with product, Stirring, Tempering, Dosing</DefaultValue>
              <Value>Filling with product, Stirring, Tempering, Dosing</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling with product, Stirring, Tempering, Dosing</DefaultValue>
                <Value>Filling with product, Stirring, Tempering, Dosing</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling with product, Stirring, Tempering, Dosing</DefaultValue>
                <Value>Filling with product, Stirring, Tempering, Dosing</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling with product, Stirring, Tempering, Dosing</DefaultValue>
                <Value>Filling with product, Stirring, Tempering, Dosing</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ae94bf36-d9b5-46a7-9d29-574b1914b05a</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d9527355-4ba1-4402-bb98-3481be3dba10</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Quantity of product" ID="40427dff-c081-417a-a430-b89e5eac33ad" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Quantity of product</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8724f006-30ba-4c67-b65b-2d6405269bc1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Quantity of product</DefaultValue>
              <Value>Quantity of product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Quantity of product</DefaultValue>
                <Value>Quantity of product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>QuantityOfProduct</DefaultValue>
                <Value>QuantityOfProduct</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>QuantityOfProduct</DefaultValue>
                <Value>QuantityOfProduct</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Quantity of product</DefaultValue>
              <Value>Quantity of product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Quantity of product</DefaultValue>
                <Value>Quantity of product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>cecbd86b-5581-49db-902b-062a15a872a9</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>404f3b03-9d2f-4827-8b2f-8578b0bd8480</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c4f5e63d-ad23-4178-a477-619efcdb5b83</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ca756b4a-d3cd-4d9c-98aa-d8dbee5b0a5c</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95842ea9-547f-4bb3-adf3-a349c8c3254a</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3b4b16c-cefc-4d33-b4f0-9a40f9c0d515</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>true</DefaultValue>
              <Value>98c2a68e-26c5-417b-8b37-5db7d89e1303</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e17e5103-4980-46c0-8dc1-3d205a17cebe</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c46a7b1-0070-4267-9f6e-9fefb1bb3cfa</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>39e82677-aa06-4745-8496-94c12c59782b</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d7f738c0-62e8-4f7c-98b9-4a34adc6aab5</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95b09fd8-893f-4451-9161-d0beb4ba4667</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8120bb40-2dc8-461f-aef5-3a55e3e495bf</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>638b4db8-de66-4740-9176-d4d3d506245e</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>544ab1b1-4c75-458c-9317-46ede2cd7895</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00bc5506-a812-4b32-9443-d0cc7980d8ad</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>90624e1a-bc1c-4355-9267-884a137c6fcb</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>30704715-e60e-4b67-aec3-e3ff632557b8</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf1ddf35-fe3b-4d83-9bf3-f0566571b717</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a24fc50-8e2b-4b0a-a36b-faaac9720dc3</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e21cd655-cb7e-41f1-85ea-51e77f3310e4</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0a0cc337-c106-46d2-aa0c-fd72f4730ed8</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>737c21ea-2dfc-4c58-8877-058f847a5764</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>be75b67e-58de-4917-a289-1987009e86b8</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1000.0</DefaultValue>
              <Value>6287e125-7637-49b2-8f2b-c5bcbbc68571</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1000.0</DefaultValue>
              <Value>9b91a432-829e-4b1d-a151-699a857be8ae</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1000.0</DefaultValue>
              <Value>efb42337-2813-47e4-9d1c-de2f0dcebb96</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1000.0</DefaultValue>
              <Value>1326b5fa-8b57-4274-b310-804d8be30cf9</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e9c08e87-990e-4f7c-9d0e-64be32f253da</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1000.0</DefaultValue>
              <Value>b885c28b-95f7-45d3-b9e3-f40e54700197</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>27d4ee54-1430-4639-9541-1e3b111d4449</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>892c1085-4a5a-4947-8fe4-5d180d02c4b1</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>5.0</DefaultValue>
              <Value>5c019cd4-27f3-4b75-b046-dd4a9ed76908</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>c46cadfa-e0ed-4b19-93ee-a0c9063ece2f</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>a0b48adc-da27-44d5-b91f-4c3e887e12a5</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="QuantityProduct" ID="964a8f5a-685f-4d08-8fb7-d0a54c69b2b9" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Pumps given amount of the product out of the reactor</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7fc61b97-52ac-4548-a7ca-b67b2d1c0d5e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>QuantityProduct</DefaultValue>
              <Value>QuantityProduct</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>QuantityProduct</DefaultValue>
                <Value>QuantityProduct</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>QuantityProduct</DefaultValue>
                <Value>QuantityProduct</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>QuantityProduct</DefaultValue>
                <Value>QuantityProduct</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Pumps given amount of the product out of the reactor</DefaultValue>
              <Value>Pumps given amount of the product out of the reactor</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Pumps given amount of the product out of the reactor</DefaultValue>
                <Value>Pumps given amount of the product out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Pumps given amount of the product out of the reactor</DefaultValue>
                <Value>Pumps given amount of the product out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Pumps given amount of the product out of the reactor</DefaultValue>
                <Value>Pumps given amount of the product out of the reactor</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>4ec94f2d-da9e-41b4-b534-279b30cb1c28</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4e737ce8-08dc-42fd-8134-137ff912746f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report dosing volume product" ID="36553154-2763-40d9-883c-1a53fec4d0d1" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report dosing volume product</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ebf56aaf-4602-4140-86bb-4ba1d73896e6</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report dosing volume product</DefaultValue>
              <Value>Report dosing volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report dosing volume product</DefaultValue>
                <Value>Report dosing volume product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Dosing dosed volume product</DefaultValue>
                <Value>Dosing dosed volume product</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Dosing dosed volume product</DefaultValue>
                <Value>Dosing dosed volume product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report dosing volume product</DefaultValue>
              <Value>Report dosing volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report dosing volume product</DefaultValue>
                <Value>Report dosing volume product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>56101d9d-aa74-4500-a985-3e0a6e59233d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>11d26f5d-5a90-4043-8466-4ac1abdd458b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>99a710f0-1cb5-4837-9717-b550cf172b45</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>14a6a87f-305f-4579-887c-d27a77dfa9ca</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>982e9e0f-aad3-4762-8889-c2422283f985</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>e6ce5522-777c-4b65-902e-154e7ca5ac23</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Dosed volume produc" ID="be355ffc-db2e-418b-b026-4ab2ea9d5ada" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Dosed volume produc</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ddd81950-d244-4190-8b15-fc6ce7e14ce1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Dosed volume produc</DefaultValue>
              <Value>Dosed volume produc</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Dosed volume produc</DefaultValue>
                <Value>Dosed volume produc</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Dosed volume dosing product (Report)</DefaultValue>
                <Value>Dosed volume dosing product (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Dosed volume dosing product (Report)</DefaultValue>
                <Value>Dosed volume dosing product (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Dosed volume produc</DefaultValue>
              <Value>Dosed volume produc</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Dosed volume produc</DefaultValue>
                <Value>Dosed volume produc</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e97aafcb-ffbf-4666-8432-1152579af63a</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>03541dd4-ae56-4fef-8904-0693c4e52374</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>799abc9e-7243-4f33-a49b-b5ca5e546414</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>a7816dc0-87ed-42a5-a22c-884b4eec21ae</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7bd10a12-2ffa-41f5-8128-87604530ac03</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="AllProduct" ID="ee4594a1-cb8e-4b66-9673-934fb1f2507e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Pumps total amount of the product out of the reactor</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d755b880-5005-444a-a862-85cd24b9566c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>AllProduct</DefaultValue>
              <Value>AllProduct</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>AllProduct</DefaultValue>
                <Value>AllProduct</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>AllProduct</DefaultValue>
                <Value>AllProduct</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>AllProduct</DefaultValue>
                <Value>AllProduct</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Pumps total amount of the product out of the reactor</DefaultValue>
              <Value>Pumps total amount of the product out of the reactor</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Pumps total amount of the product out of the reactor</DefaultValue>
                <Value>Pumps total amount of the product out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Pumps total amount of the product out of the reactor</DefaultValue>
                <Value>Pumps total amount of the product out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Pumps total amount of the product out of the reactor</DefaultValue>
                <Value>Pumps total amount of the product out of the reactor</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f060561a-ad63-48d2-9657-7fe0cfaf0a73</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b5be7418-9a23-4108-b404-f963ac3f424d</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Waste" ID="d54d9de9-2378-4fbe-b99a-9b9523e79f96" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Pumps waste (cleaning fluids) out of the reactor</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>8b9bc606-a802-470b-9fd2-ed18157c311d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Waste</DefaultValue>
              <Value>Waste</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Waste</DefaultValue>
                <Value>Waste</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Waste</DefaultValue>
                <Value>Waste</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Waste</DefaultValue>
                <Value>Waste</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Pumps waste (cleaning fluids) out of the reactor</DefaultValue>
              <Value>Pumps waste (cleaning fluids) out of the reactor</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Pumps waste (cleaning fluids) out of the reactor</DefaultValue>
                <Value>Pumps waste (cleaning fluids) out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Pumps waste (cleaning fluids) out of the reactor</DefaultValue>
                <Value>Pumps waste (cleaning fluids) out of the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Pumps waste (cleaning fluids) out of the reactor</DefaultValue>
                <Value>Pumps waste (cleaning fluids) out of the reactor</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>ca3422c8-90a7-4f85-84cd-0181e0ad12c0</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>f2a6365f-e6a6-44fa-8493-32285091a8d7</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Time stirring" ID="c87ac87e-3866-4995-b229-c55550f5ddcb" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Time stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>11760aa9-f1a2-4966-9ec2-815456cdd6ae</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Time stirring</DefaultValue>
              <Value>Time stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time stirring</DefaultValue>
                <Value>Time stirring</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>TimeStirring</DefaultValue>
                <Value>TimeStirring</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>TimeStirring</DefaultValue>
                <Value>TimeStirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Time stirring</DefaultValue>
              <Value>Time stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time stirring</DefaultValue>
                <Value>Time stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0d37f2ae-2237-4105-b377-6433bad614fb</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>b8092eaa-32dc-4be2-b5bc-270219efeac2</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>577a9f93-2ecd-462a-a6a4-19c85e078afb</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e916b46-b984-4c6d-bd83-d4dbc1884998</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9332905-4f08-448a-9ab0-a797d7ca8859</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6baf7600-f821-4e75-aba9-7d531171bed0</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>true</DefaultValue>
              <Value>ad855509-c698-4d4f-aaa0-03fd2f3261bd</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f7510a00-37b5-4e7f-a0ed-83331626df10</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec26a492-a664-4345-9107-e19d1020f4b2</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9d3f4576-77c2-4430-b31a-1c4b445d9a37</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>756b941a-98da-4591-bb95-9188354d76a2</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7ec5f476-94c1-418e-93a3-7291172a6e4f</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e1af456d-52ae-44a9-94f9-d0ea971a00ce</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6cf5c29a-e936-4cc2-9218-2a733ecb2577</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>258f0f8a-f158-47f0-9235-58cb064479ec</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>db126d6b-6890-422c-8d2f-9a9557b68c4f</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>32f63f22-26f9-4a78-aa6e-8d58a0133dd5</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6258476a-5e42-47d1-aeb8-4b455c41e057</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e64b0769-8cab-4205-ab76-2b1526a97c24</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38e1e844-1d6c-4414-a463-ba4f7546b518</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c0cfa2f4-1d56-4608-9245-f8bccd7352c0</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f959235b-ec50-4074-97c0-41a04274dd83</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2190f887-de54-42ce-9105-18e093e3a08a</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e0eaf26-c616-44d8-b2b4-fc970ac82b78</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>3c0b2b81-be16-4597-b137-4b233aa0ab7d</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>ef36ffe0-6a68-4bc1-a98d-5f50b8c281ae</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>87c1833a-e2ea-446d-9097-445dfccf9e83</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>d42f9fb6-3c73-45a6-9f4d-9e7f4813c637</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a293136d-310f-4530-b973-2b4204526110</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>3adbebf6-6ca7-45c3-be0f-5ec4e37ef72a</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>8e9677b5-3b8f-416e-95d6-dbb45b560658</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>300.0</DefaultValue>
              <Value>48d97518-d6b4-4887-b757-dfd7d08929d2</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>5.0</DefaultValue>
              <Value>7d15b80e-5a28-485e-b411-5672a51b00c2</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>300.0</DefaultValue>
              <Value>ef39d216-7edc-4286-a766-01468f67cd62</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1054</DefaultValue>
              <Value>a5b78bc0-58e0-4ec9-bb66-93b80791fdbe</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="TimeStirr" ID="b70bddcd-1836-449c-8456-17c99cf11116" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirres the fluid in the reactor for given time</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>39a8c488-23b4-46e9-b3af-57a2ac413b16</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>TimeStirr</DefaultValue>
              <Value>TimeStirr</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>TimeStirr</DefaultValue>
                <Value>TimeStirr</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>TimeStirr</DefaultValue>
                <Value>TimeStirr</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>TimeStirr</DefaultValue>
                <Value>TimeStirr</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Stirres the fluid in the reactor for given time</DefaultValue>
              <Value>Stirres the fluid in the reactor for given time</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor for given time</DefaultValue>
                <Value>Stirres the fluid in the reactor for given time</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor for given time</DefaultValue>
                <Value>Stirres the fluid in the reactor for given time</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor for given time</DefaultValue>
                <Value>Stirres the fluid in the reactor for given time</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>70ea2e6c-8ad6-44ab-b42b-62024c6e5b3f</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>11b3a8bb-adc2-439b-a9e2-b3faacbe0339</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Speed stirring" ID="a43bab46-ae33-4c5d-82f3-1edd9e85c66a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Speed stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7c7a92f1-8ea7-4b45-8553-67797ecec5d3</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Speed stirring</DefaultValue>
              <Value>Speed stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Speed stirring</DefaultValue>
                <Value>Speed stirring</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>SpeedStirr</DefaultValue>
                <Value>SpeedStirr</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>SpeedStirr</DefaultValue>
                <Value>SpeedStirr</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Speed stirring</DefaultValue>
              <Value>Speed stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Speed stirring</DefaultValue>
                <Value>Speed stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>054a453c-3fb9-4c21-9322-b81e33fbc17f</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>ef4fd02a-db9a-418e-b9c2-b9d051b04906</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8eb3d71f-a4ac-42c4-9da4-15657a59bcf8</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3002cba4-8251-439d-bed9-9ce52837593c</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e48cffb9-ff35-4f85-840a-ccb1c5a90b25</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b7b6b4e5-ac6c-467a-b1b1-507fd2807e5d</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>true</DefaultValue>
              <Value>a6b187bf-5f39-4477-9722-6c4604c2e475</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cc116401-1f44-414d-882e-fafbae048814</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2aec6ea7-884f-4c4f-bf7a-0156ed6f3a43</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fb403c60-0823-408b-9f7c-9f58633d8aa4</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>55985ad6-0487-4f7f-96be-66d6bb976844</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>68e62540-f3d3-437c-b2f5-6063b11b7849</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65382bc5-dcd3-4195-8d8f-96a07b7eec84</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b021dfa5-77ad-409b-a7c6-b1a211125ac6</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3959d24f-a502-440a-a4a4-82c3dff569fa</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>93e489e2-3b0c-438c-87d8-ac161d222fdf</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9711a3f0-a720-4407-8b31-0207473327d6</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d046e070-ffe7-49a6-bee4-f6c4215fbaad</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b80658f7-c55c-4eb0-b9c6-a4a1655225a1</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df46ad41-4a84-43f6-a15e-231f34164e82</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>20390cfc-b9f5-48eb-b0d4-e04e8eede9ac</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfb5ff5b-287b-4c48-93ed-722a983a1685</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d32cc956-ba08-470c-b81e-1282c996ce44</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a0853ddb-3898-47ce-a0d9-c4aa5945a632</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1500.0</DefaultValue>
              <Value>5433eb4b-1790-41d5-a2e7-b595de2c425f</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1500.0</DefaultValue>
              <Value>86c99e28-cc62-47c5-9e4f-d127b09eba47</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1500.0</DefaultValue>
              <Value>d966ec11-e268-45b2-8ac8-34fdea02e4c7</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1500.0</DefaultValue>
              <Value>f2c962ee-bbf8-4cfb-8c96-8b0ccf7e16d6</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b06faff5-0b85-43b7-bf28-89066455fe47</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1500.0</DefaultValue>
              <Value>98a99c62-b53d-4415-a053-83d1410a8a51</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1adfc737-53a4-4925-9a35-880e8fb18298</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>2500.0</DefaultValue>
              <Value>86139a23-520d-4b7c-89ac-9a30e72d9d0a</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2b2efaf3-d705-4396-a9a7-0a26ec9a7d20</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>2500.0</DefaultValue>
              <Value>bbda0e15-6926-4d18-a81a-351b74254a6e</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1083</DefaultValue>
              <Value>1c23c47b-8c6f-4eda-b863-b4ee1e23eabc</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ContiStirr" ID="56adbacd-bcaf-4ceb-88c9-87c83c8b64dc" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Stirres the fluid in the reactor</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>ff705b24-8b4a-439d-88cd-25378b1bf825</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ContiStirr</DefaultValue>
              <Value>ContiStirr</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ContiStirr</DefaultValue>
                <Value>ContiStirr</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>ContiStirr</DefaultValue>
                <Value>ContiStirr</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>ContiStirr</DefaultValue>
                <Value>ContiStirr</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Stirres the fluid in the reactor</DefaultValue>
              <Value>Stirres the fluid in the reactor</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor</DefaultValue>
                <Value>Stirres the fluid in the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor</DefaultValue>
                <Value>Stirres the fluid in the reactor</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Stirres the fluid in the reactor</DefaultValue>
                <Value>Stirres the fluid in the reactor</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>1b576481-c93a-4afa-9e8a-bf62a278dfa4</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>46efaa75-a71f-4b5e-92df-0c8a38015b14</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Time SP" ID="a1b2f04c-48da-4c1d-a57c-8616aa37b68b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Time SP</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4ddc4280-a16d-4f29-846a-0d28eb0a6ed2</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Time SP</DefaultValue>
              <Value>Time SP</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time SP</DefaultValue>
                <Value>Time SP</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>TimeSP</DefaultValue>
                <Value>TimeSP</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>TimeSP</DefaultValue>
                <Value>TimeSP</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Time SP</DefaultValue>
              <Value>Time SP</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Time SP</DefaultValue>
                <Value>Time SP</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>673410ed-1e9d-47c3-bf7e-1e9d084fde5b</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>65c2cddc-a7d6-4e01-b7b0-4330e6f01776</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>90c43542-c88a-4d00-99f4-f3e609acd0d6</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce979d0a-0a77-40f7-a5d2-af211a0f8fea</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3c0f6e90-5f66-4e34-a183-57cae7c765ec</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a88a3f69-f3d6-4136-9562-95fa007d12ef</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>true</DefaultValue>
              <Value>fbfc41ce-b01b-4b5e-a0d5-ab784c6b1481</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>aef37c11-b66b-4cb3-89a9-23e2469ba769</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4e11c760-cf55-418b-ad45-153a8f5f239c</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cbdd1c16-6078-4717-8b3f-4031f229b2aa</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c54a8df-4f81-4960-9a1d-8a7922dcb33a</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8f8aeca2-6fab-4c7e-b797-cc1ed2f21540</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38b6af23-d070-4281-9ee2-bb0031f5a839</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>184443ba-2d5b-48c1-aa19-c20c8a31f476</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>459596a1-7af8-4f3d-b3e9-99aa8e766025</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1fe40b66-c760-4ab3-8fd2-d4ab90e7ed39</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c189a28-cf78-48b4-bf90-ca33825e7c24</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>16626a00-8030-46f8-bbef-08684e74f96f</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73b5a797-522f-4bac-b8bf-c8ad26b2d18c</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e7d823ab-887f-4f1b-a602-794541426ca4</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c87330de-506b-45a5-848b-444badb1bebd</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6a556b51-3a39-422b-ae50-7927a09c42e2</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c0cc054-b202-4ec6-98d6-2114c3796488</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e030cbb9-34d6-4563-ad6a-c3c866f22a15</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>eade0e9c-250b-4dac-b2a8-393c1421f88d</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>60cf6427-ba58-470b-a204-5b5071fa124b</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>c20ef033-3214-449c-9878-a16f69e22905</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>419f337a-4c3b-43eb-b9d1-aa589ead7865</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7e47501c-fbc0-4c2a-9a0a-e1b3fc9c9830</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>0fcc9dd3-428d-4d7a-bf1c-b1bfe017a76d</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>53149e08-f223-4bdc-9d67-711c5e6d96d4</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>300.0</DefaultValue>
              <Value>9d7afb27-1a3e-413c-b028-72e1ae0dfcc3</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>5.0</DefaultValue>
              <Value>7a0abb7e-f6ed-49e2-8e67-55f68faf1821</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>300.0</DefaultValue>
              <Value>d6403327-7a3b-4afb-a7f3-06171094217c</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1054</DefaultValue>
              <Value>bbe19f9c-cec2-44f7-92c0-49dd82062b4c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="TimedTemper" ID="4a8e28af-568f-425a-86be-e44a8c423954" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>tempers to setpoint and keep it for given time</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b88e67a1-284d-4b26-b4e4-53717cadc9f7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>TimedTemper</DefaultValue>
              <Value>TimedTemper</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>TimedTemper</DefaultValue>
                <Value>TimedTemper</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>TimedTemper</DefaultValue>
                <Value>TimedTemper</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>TimedTemper</DefaultValue>
                <Value>TimedTemper</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>tempers to setpoint and keep it for given time</DefaultValue>
              <Value>tempers to setpoint and keep it for given time</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>tempers to setpoint and keep it for given time</DefaultValue>
                <Value>tempers to setpoint and keep it for given time</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>tempers to setpoint and keep it for given time</DefaultValue>
                <Value>tempers to setpoint and keep it for given time</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>tempers to setpoint and keep it for given time</DefaultValue>
                <Value>tempers to setpoint and keep it for given time</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>33a333e4-3222-45a7-a903-10845e702e40</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>2c97f747-7bf8-4962-8351-c178037441bb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report min temp tempering" ID="8555c5a2-247f-4532-9736-2952c466e155" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report min temp tempering</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>0284cccd-ff71-451e-aa38-99203a2f559a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report min temp tempering</DefaultValue>
              <Value>Report min temp tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report min temp tempering</DefaultValue>
                <Value>Report min temp tempering</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Min temp tempering</DefaultValue>
                <Value>Min temp tempering</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Min temp tempering</DefaultValue>
                <Value>Min temp tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report min temp tempering</DefaultValue>
              <Value>Report min temp tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report min temp tempering</DefaultValue>
                <Value>Report min temp tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0c886d82-04e5-412b-b1bd-ee41c9de5fdd</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>7c5522f6-98f6-41d2-a774-d8979bad295e</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>672fcef2-a1a1-4134-8e62-56ae74a82eb1</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>6bc2cea4-07e0-43c4-a8e9-5947411a0252</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0540f7e5-b5f6-4f74-b31a-ab92635b974a</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>0df1b997-9eca-4f96-8258-67ffa1f9d444</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report max temp tempering" ID="9691c82e-2b2b-4e3d-aac7-518936610870" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report max temp tempering</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>d2bec84f-58d5-487f-b718-74bae13837e0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report max temp tempering</DefaultValue>
              <Value>Report max temp tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report max temp tempering</DefaultValue>
                <Value>Report max temp tempering</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Max temp tempering</DefaultValue>
                <Value>Max temp tempering</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Max temp tempering</DefaultValue>
                <Value>Max temp tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report max temp tempering</DefaultValue>
              <Value>Report max temp tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report max temp tempering</DefaultValue>
                <Value>Report max temp tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f3636755-b937-4b62-88b7-c30de04e326e</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>ba37f51f-28b5-4bf7-b50e-62b1280a476b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>c53e8905-3043-46be-ba54-4426ccbaf7bf</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>c6d67fb3-5383-4e2d-bafb-aca196b8f950</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5477a43a-c586-4f0a-a684-ef3e6c748078</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>a910c334-ed98-423b-9f0a-5531e5125185</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Min temp termpering" ID="9fca8efd-97df-441d-9e32-8ba102591f59" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Min temp termpering</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>369dd29d-91b3-431a-9a8c-e36ad4e9e483</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Min temp termpering</DefaultValue>
              <Value>Min temp termpering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Min temp termpering</DefaultValue>
                <Value>Min temp termpering</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Min Temp Termpering</DefaultValue>
                <Value>Min Temp Termpering</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Min Temp Termpering</DefaultValue>
                <Value>Min Temp Termpering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Min temp termpering</DefaultValue>
              <Value>Min temp termpering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Min temp termpering</DefaultValue>
                <Value>Min temp termpering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>02dbc84f-dfc9-4b57-a2ea-19e2f817b9c8</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>46afe460-a228-4b51-99a2-89deb2109187</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>f84b3b36-6c4a-460e-9d14-8b4e8e6e60df</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>b87b39ab-e4bc-47aa-9261-af87c5a1b7cf</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a38029eb-3673-486a-89dd-0ce2a5e202b4</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Max temp termpering" ID="139351e3-7a81-43a4-b644-5e85cacc98f3" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Max temp termpering</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4aba1767-4996-464f-9f8b-9146e85fdb1c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Max temp termpering</DefaultValue>
              <Value>Max temp termpering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Max temp termpering</DefaultValue>
                <Value>Max temp termpering</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Max Temp Termpering</DefaultValue>
                <Value>Max Temp Termpering</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Max Temp Termpering</DefaultValue>
                <Value>Max Temp Termpering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Max temp termpering</DefaultValue>
              <Value>Max temp termpering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Max temp termpering</DefaultValue>
                <Value>Max temp termpering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>6f333bc4-102e-46a2-ad23-f580698cd3ed</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0451f2f5-934f-457a-99b5-aa2ee464ca0b</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>a9a5838d-ab20-4697-88ad-210130004f8d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>4cef36ce-a67a-4138-b47d-44b880f11ee4</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>78ec0524-a881-4bd8-a0fe-4ad3dd46a05d</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Temp SP" ID="b7d073c5-6312-487f-9017-5c2623476b6e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ParameterElement/AnaServParam">
            <Description>Temp SP</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c43a9aa4-038f-4d16-ad36-2049257c76f4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Temp SP</DefaultValue>
              <Value>Temp SP</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Temp SP</DefaultValue>
                <Value>Temp SP</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>TempSP</DefaultValue>
                <Value>TempSP</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>TempSP</DefaultValue>
                <Value>TempSP</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Temp SP</DefaultValue>
              <Value>Temp SP</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Temp SP</DefaultValue>
                <Value>Temp SP</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>97fd308f-6148-4ff0-bdb2-ac9c0acfa67f</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>7597d941-41d5-41cf-8be0-e115c69fbc7d</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c8da9f8-0a54-4199-87e2-abc4b082d22b</Value>
            </Attribute>
            <Attribute Name="ApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>329cd4be-ae38-4c45-8edf-07ed02239397</Value>
            </Attribute>
            <Attribute Name="ApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c3ce4d66-4004-4aec-9535-58d65bb2e6e4</Value>
            </Attribute>
            <Attribute Name="ApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7be6eccb-1c97-4125-bba0-201f03910f14</Value>
            </Attribute>
            <Attribute Name="Sync" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>true</DefaultValue>
              <Value>09724abd-f738-4bad-9423-7ba5369746a2</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d1423960-4775-455e-9b66-9af950550799</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8553a37b-02d7-4d12-8987-1788e1dc65eb</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>89fe77f3-2935-479c-ab6c-ed40f93ec888</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>474f2c6c-e186-4db0-82c5-ec9b540e228f</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6847790e-2738-449b-b096-a62db90d8df0</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>27c1a1af-655c-4088-ac7b-6aae3de44aba</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>badb67e5-674f-4307-b635-48647ac48c96</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8cdc6bb-928b-43b6-9cda-033cd22ef949</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>88502ab1-d84f-45ee-9e5a-51621719b144</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4d386e20-d293-4581-90d3-b73744b00942</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a39311bf-1020-4279-abeb-bd7e86259aae</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>05e51e3e-0676-4984-9944-11d2eb60016e</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1e47b67d-72ab-48bf-b124-9183b233c323</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>bd0a8da8-0fa3-4e74-a4a7-f076165bc8a0</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9564f803-ec7a-4942-936d-f0ec1fb4099a</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>323e9072-5a2d-431e-9a06-ff23d7ac2b2f</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>72f52e29-fb29-4e3e-89ec-b816b7f3a408</Value>
            </Attribute>
            <Attribute Name="VExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>c3e4c985-3e92-4d43-8b11-6ef090ae022a</Value>
            </Attribute>
            <Attribute Name="VInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>5dc64637-a23d-499c-b8bc-b079df5096c1</Value>
            </Attribute>
            <Attribute Name="VOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>9e522493-8e1f-4062-8c16-9ee52dea3110</Value>
            </Attribute>
            <Attribute Name="VReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>8a12d4b3-54d4-4cf7-a217-0ac6375bd3e7</Value>
            </Attribute>
            <Attribute Name="VFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>87d4c44a-b076-4c7a-a1fb-56fc07b805a5</Value>
            </Attribute>
            <Attribute Name="VOut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>60.0</DefaultValue>
              <Value>d849af69-764c-4f8b-90db-98bd99e26b0c</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2f50cb73-2317-4d35-baa9-710cee49942e</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>74f50755-408a-4352-9b6e-baef801be170</Value>
            </Attribute>
            <Attribute Name="VMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>10.0</DefaultValue>
              <Value>c8f431a3-9481-4716-8883-e422eed58676</Value>
            </Attribute>
            <Attribute Name="VMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>90.0</DefaultValue>
              <Value>e5aa0636-53d5-4b1c-a3e0-895aa1013e9d</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>e15565f1-bef1-491d-a1d6-47638d25a74f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Temper" ID="6734a6d6-f115-448c-9e53-476554d8c0cf" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>tempers to given setpoint</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>0b46e291-424b-4640-8bce-ebf7617c962c</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Temper</DefaultValue>
              <Value>Temper</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Temper</DefaultValue>
                <Value>Temper</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Temper</DefaultValue>
                <Value>Temper</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Temper</DefaultValue>
                <Value>Temper</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>tempers to given setpoint</DefaultValue>
              <Value>tempers to given setpoint</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>tempers to given setpoint</DefaultValue>
                <Value>tempers to given setpoint</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>tempers to given setpoint</DefaultValue>
                <Value>tempers to given setpoint</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>tempers to given setpoint</DefaultValue>
                <Value>tempers to given setpoint</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>011b8459-f8a5-4eb0-93a1-285236f9eef2</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>5d4fabb9-eb46-4da7-9f19-93e68046ac9f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report filling volume product" ID="1c4e88f2-6ad6-48bd-93b6-d0152f09b815" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report filling volume product</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>51ab84f4-a5e8-4953-9774-78d635a69615</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report filling volume product</DefaultValue>
              <Value>Report filling volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report filling volume product</DefaultValue>
                <Value>Report filling volume product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling filled volume product</DefaultValue>
                <Value>Filling filled volume product</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling filled volume product</DefaultValue>
                <Value>Filling filled volume product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report filling volume product</DefaultValue>
              <Value>Report filling volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report filling volume product</DefaultValue>
                <Value>Report filling volume product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>5e3e5e6e-1c4d-4438-b833-89142532b123</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>effb7c74-913b-4083-b6bc-4b4f26c7344d</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>23498662-ead6-4e83-89c8-dccf015e03ca</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>0711f9fc-0d99-4dee-9dd7-4ba59ff85a1c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>1018fd19-67f8-4487-bb51-0b783167f21e</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>f0d2d63b-1faf-458b-855d-3ef33b18ab7f</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filled volume product" ID="5853ab95-57d5-4bf5-b3b8-42a482a24f3d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Filled volume product</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c2d27b51-77e4-4406-932d-424253a7269e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filled volume product</DefaultValue>
              <Value>Filled volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filled volume product</DefaultValue>
                <Value>Filled volume product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filled volume filling product (Report)</DefaultValue>
                <Value>Filled volume filling product (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filled volume filling product (Report)</DefaultValue>
                <Value>Filled volume filling product (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filled volume product</DefaultValue>
              <Value>Filled volume product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filled volume product</DefaultValue>
                <Value>Filled volume product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>359ee2ad-4b08-4d23-a500-e21dfd773954</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5dfc7091-55a2-4abe-b439-b8c0b516a8df</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>0071bf78-584f-443a-8f6d-6208e1309ca2</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>cff91230-e0cd-44e2-ae2a-f25fee22359d</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2d5943b1-9803-460a-a221-a33beae2f888</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Product inlet valve opened" ID="8923d7a1-0716-4a2b-a304-e864e4bddc58" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>Product inlet valve opened</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4418db5d-b00e-4192-92dc-66ff666795b2</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Product inlet valve opened</DefaultValue>
              <Value>Product inlet valve opened</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Product inlet valve opened</DefaultValue>
                <Value>Product inlet valve opened</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Product inlet valve opened</DefaultValue>
                <Value>Product inlet valve opened</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Product inlet valve opened</DefaultValue>
                <Value>Product inlet valve opened</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Product inlet valve opened</DefaultValue>
              <Value>Product inlet valve opened</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Product inlet valve opened</DefaultValue>
                <Value>Product inlet valve opened</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>f6f73c0f-4a57-4908-9167-410b4a665a25</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>40127ef4-eafc-4f50-8bbf-e99598fd1c7e</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>'VlvClosed'</DefaultValue>
              <Value>179be2a7-0aed-4bf1-8b94-85125b49f81a</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>'VlvOpened'</DefaultValue>
              <Value>abf82caf-7db6-4ae7-8694-a71487de992e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filling speed Silo3" ID="4fbeba49-372d-4e63-a2ac-973e5bdcb3f7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>Filling speed Silo3</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>f4d2f623-b91a-4e57-a9fd-b5b95c883e9b</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filling speed Silo3</DefaultValue>
              <Value>Filling speed Silo3</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo3</DefaultValue>
                <Value>Filling speed Silo3</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo3</DefaultValue>
                <Value>Filling speed Silo3</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo3</DefaultValue>
                <Value>Filling speed Silo3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling speed Silo3</DefaultValue>
              <Value>Filling speed Silo3</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo3</DefaultValue>
                <Value>Filling speed Silo3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>16b5bebf-2700-42a1-a31a-48a9671ac468</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>80878d1b-f95c-4241-bcde-08abb976d28f</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>5341f26d-d28c-4b04-8e0c-11511760a753</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>b5c7ac7b-0f6b-440c-9399-b7522c78e9b2</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d6d02c3b-f649-4cfb-8eb9-5ebbdb8de26b</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>977e735f-57f0-4ced-b27a-31b031ad6e23</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>4b1773ea-beca-4c21-8f37-3a57c0fb6e97</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d65881d9-0330-48ed-8257-5a133757cb3a</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>7fce7a1a-6f93-4845-aba8-c8a1b016047c</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>47e3a109-84d3-4bca-b64c-54c16d6a0355</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>138c94ca-f470-43cc-ae36-bb690f3f6bf3</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>68c4dd2e-6389-4b9b-99bc-8692fb39b92c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filling speed Silo2" ID="af15f325-fd9a-435c-acd2-5eee51871edd" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>Filling speed Silo2</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>db352afb-f9ef-4116-a0a4-b527cd08a6a4</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filling speed Silo2</DefaultValue>
              <Value>Filling speed Silo2</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo2</DefaultValue>
                <Value>Filling speed Silo2</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo2</DefaultValue>
                <Value>Filling speed Silo2</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo2</DefaultValue>
                <Value>Filling speed Silo2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling speed Silo2</DefaultValue>
              <Value>Filling speed Silo2</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo2</DefaultValue>
                <Value>Filling speed Silo2</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0a46b1d1-3d34-4db5-ad67-efce5888b1fb</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>b235c8cc-85d8-49a9-af4a-a1ee664ff53e</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>25797fdb-074f-4542-aea0-dbbf1430031e</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>c054baf6-494b-442b-9894-47cea519f36e</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5cc6c7d2-913b-4d26-98dc-d24b873353c2</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>8ffe20e8-37ab-426c-a427-0e105d82c024</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>bb88d789-e2a8-402c-8ae4-ac7239d1f571</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4b5959bc-8873-42b9-9932-a4fa75b00207</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>29b3b41d-69c3-49c0-b8d8-8544acd01c27</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>c6f09e8f-2d5e-44bd-856a-6022be63d378</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a556e987-0513-412f-80b8-8ed0f4490b3d</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e8a4039d-6b4a-4544-bd04-bc3d19898274</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filling speed Silo1" ID="6d9f209f-bc0c-43b0-a756-c96214f8559f" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>Filling speed Silo1</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a26a58a8-c2cf-4044-ac4a-0c8dfa4c460e</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filling speed Silo1</DefaultValue>
              <Value>Filling speed Silo1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo1</DefaultValue>
                <Value>Filling speed Silo1</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>FillingSpeed</DefaultValue>
                <Value>FillingSpeed</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>FillingSpeed</DefaultValue>
                <Value>FillingSpeed</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling speed Silo1</DefaultValue>
              <Value>Filling speed Silo1</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Silo1</DefaultValue>
                <Value>Filling speed Silo1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>65eca8c6-4651-4e3d-94d9-16d3d6bde80d</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>29423767-6857-4c59-81ef-23856d9e0c60</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>d47a8bc3-c092-49c9-8767-3e2b5bb65a2e</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>6e89c1c3-909e-4d81-829a-b76d12570059</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f85b108c-275b-466b-aef4-0d66b4b6f0ce</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>83714058-0a0a-4a80-81be-e1dbbe8eb0ee</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>36bc21ae-0ae7-476e-bdbc-74dd180968c9</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>91b6b13f-1ece-44ac-8dee-6068fee591cd</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>11.0</DefaultValue>
              <Value>84c9e01b-bfff-4a68-97bf-9ccd4d4d89ad</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0b9a2c3d-edcc-477a-b072-82d398b61cd2</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e23a7c0a-10e5-4519-bd47-67db996c80c3</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2514dd3c-adef-464b-8f67-87e10ae87182</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Product" ID="a0ad3927-09f5-4b21-999a-6ffd80141bce" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Fills the tank with the product</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>7484f0ab-de87-45c1-a0dc-18368f3a6e2d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Product</DefaultValue>
              <Value>Product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Product</DefaultValue>
                <Value>Product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Product</DefaultValue>
                <Value>Product</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Product</DefaultValue>
                <Value>Product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Fills the tank with the product</DefaultValue>
              <Value>Fills the tank with the product</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Fills the tank with the product</DefaultValue>
                <Value>Fills the tank with the product</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Fills the tank with the product</DefaultValue>
                <Value>Fills the tank with the product</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Fills the tank with the product</DefaultValue>
                <Value>Fills the tank with the product</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>d0800809-806d-4baf-81d6-517030f979e1</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>50727a6a-535a-4d61-9672-b7ac40fc7835</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Report filling volume waste" ID="958a8cd4-ddb9-4019-af05-ce8450e05a3e" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Report filling volume waste</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>3e889d88-b108-4f36-bef9-1c850b061c36</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Report filling volume waste</DefaultValue>
              <Value>Report filling volume waste</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report filling volume waste</DefaultValue>
                <Value>Report filling volume waste</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling filled volume waste</DefaultValue>
                <Value>Filling filled volume waste</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling filled volume waste</DefaultValue>
                <Value>Filling filled volume waste</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Report filling volume waste</DefaultValue>
              <Value>Report filling volume waste</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Report filling volume waste</DefaultValue>
                <Value>Report filling volume waste</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>95865b8a-a37a-41b8-9cb7-75811c6fbd44</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5141fbc5-361f-4921-a2bd-e7b25f670c98</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3200.0</DefaultValue>
              <Value>fa9249fa-b41f-4253-8c11-04a1fb634742</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>69d4536a-e8f6-4bf0-b108-53f84f893eff</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>0ea89176-18db-466b-9725-888baa297ec7</Value>
            </Attribute>
            <Attribute Name="MissedValue" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <DefaultValue>false</DefaultValue>
              <Value>5a96b203-ad32-445d-8750-2369f345f882</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filled volume waste" ID="cfd433e4-96ae-4bbb-9c0c-ab08b45fa69a" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>Filled volume waste</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b8de1255-f653-4f2e-b96f-b92209a02e98</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filled volume waste</DefaultValue>
              <Value>Filled volume waste</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filled volume waste</DefaultValue>
                <Value>Filled volume waste</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filled volume filling waste (Report)</DefaultValue>
                <Value>Filled volume filling waste (Report)</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filled volume filling waste (Report)</DefaultValue>
                <Value>Filled volume filling waste (Report)</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filled volume waste</DefaultValue>
              <Value>Filled volume waste</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filled volume waste</DefaultValue>
                <Value>Filled volume waste</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>e3392a17-1b49-49cf-abdf-1290d78e00a4</Value>
            </Attribute>
            <Attribute Name="VSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>74dea1a9-1ee6-4083-9b4f-b0b36f71e4fe</Value>
            </Attribute>
            <Attribute Name="VSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>3000.0</DefaultValue>
              <Value>9ab28a11-5fa0-41f1-b685-3700339de1ef</Value>
            </Attribute>
            <Attribute Name="VUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1038</DefaultValue>
              <Value>18fa6286-2415-4493-9b04-6b099148c415</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>84e5b6d0-df6b-4c68-943d-1e9eaa424e50</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Cleaning inlet valve opened" ID="4f316cc4-672f-48d9-86de-4877a42aabe3" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>Cleaning inlet valve opened</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>60a2d911-6697-441b-b274-9f8a579105ce</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Cleaning inlet valve opened</DefaultValue>
              <Value>Cleaning inlet valve opened</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Cleaning inlet valve opened</DefaultValue>
                <Value>Cleaning inlet valve opened</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Cleaning inlet valve opened</DefaultValue>
                <Value>Cleaning inlet valve opened</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Cleaning inlet valve opened</DefaultValue>
                <Value>Cleaning inlet valve opened</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Cleaning inlet valve opened</DefaultValue>
              <Value>Cleaning inlet valve opened</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Cleaning inlet valve opened</DefaultValue>
                <Value>Cleaning inlet valve opened</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>c2e5688c-6045-4fca-a097-b7265aa39352</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>62209f9f-d870-4fe7-b322-7fd310bbc8fc</Value>
            </Attribute>
            <Attribute Name="VState0" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>'VlvClosed'</DefaultValue>
              <Value>25a16c60-5186-41d5-92e0-277488e3f7d0</Value>
            </Attribute>
            <Attribute Name="VState1" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>'VlvOpened'</DefaultValue>
              <Value>521fbdf2-1f29-4919-8ab4-d82180aa4b20</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filling speed Cleaning" ID="49392925-ebfe-4168-a1e5-05b9b672107b" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/InputElement/AnaProcessValueIn">
            <Description>Filling speed Cleaning</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b7b60525-1079-4048-8ee3-7f93eb5c2106</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filling speed Cleaning</DefaultValue>
              <Value>Filling speed Cleaning</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Cleaning</DefaultValue>
                <Value>Filling speed Cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Cleaning</DefaultValue>
                <Value>Filling speed Cleaning</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Cleaning</DefaultValue>
                <Value>Filling speed Cleaning</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling speed Cleaning</DefaultValue>
              <Value>Filling speed Cleaning</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling speed Cleaning</DefaultValue>
                <Value>Filling speed Cleaning</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>1dd3884f-3886-4229-9894-44630b873e6b</Value>
            </Attribute>
            <Attribute Name="VQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>64e99ade-5d22-4163-aae1-f21abdc7dcad</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>079fd4d6-8b68-4f90-8e3b-5c632863234e</Value>
            </Attribute>
            <Attribute Name="UnitExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>61e912dc-d423-4dcf-ab12-f3c478946e3d</Value>
            </Attribute>
            <Attribute Name="SclMinExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>920508e2-6482-49b7-84b4-18bf202cb731</Value>
            </Attribute>
            <Attribute Name="SclMaxExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>32.0</DefaultValue>
              <Value>af376c1f-c794-40d5-9dd8-d5fecd142422</Value>
            </Attribute>
            <Attribute Name="UnitCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1351</DefaultValue>
              <Value>01ee8769-f93a-4853-aa92-39e50cf3b951</Value>
            </Attribute>
            <Attribute Name="SclMinCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>2dfd9d63-9d9b-4786-9ea8-3a7b99f2ba22</Value>
            </Attribute>
            <Attribute Name="SclMaxCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>32.0</DefaultValue>
              <Value>45103894-6c58-4f2c-8c31-baef97833080</Value>
            </Attribute>
            <Attribute Name="V" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>16.0</DefaultValue>
              <Value>a1cf6e91-b697-466b-bb65-391b11abddee</Value>
            </Attribute>
            <Attribute Name="Apply" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>64956855-3474-4063-beb8-6b9089fe928c</Value>
            </Attribute>
            <Attribute Name="ApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9171f031-1668-4dd5-b4f9-57a073f67b5e</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Cleandown" ID="b2250c21-6365-45bf-85b2-e10ad30b4055" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ProcedureHealthView">
            <Description>Fills the reactor with the cleaning fluids</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b4b9b02c-2934-4521-b396-4a8cf155a525</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Cleandown</DefaultValue>
              <Value>Cleandown</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Cleandown</DefaultValue>
                <Value>Cleandown</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Cleandown</DefaultValue>
                <Value>Cleandown</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Cleandown</DefaultValue>
                <Value>Cleandown</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Fills the reactor with the cleaning fluids</DefaultValue>
              <Value>Fills the reactor with the cleaning fluids</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Fills the reactor with the cleaning fluids</DefaultValue>
                <Value>Fills the reactor with the cleaning fluids</Value>
              </Attribute>
              <Attribute Name="aml-lang=de-DE" AttributeDataType="xs:string">
                <DefaultValue>Fills the reactor with the cleaning fluids</DefaultValue>
                <Value>Fills the reactor with the cleaning fluids</Value>
              </Attribute>
              <Attribute Name="aml-lang=fr-FR" AttributeDataType="xs:string">
                <DefaultValue>Fills the reactor with the cleaning fluids</DefaultValue>
                <Value>Fills the reactor with the cleaning fluids</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>bcd1b099-f778-479e-831d-2b522d4ffe87</Value>
            </Attribute>
            <Attribute Name="CommandInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>bb8455c9-cd0b-4a85-9305-e6939d6d6d87</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="E-001" ID="7550016c-105c-46ed-9600-ac7756b6e259" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/AnaDrv/MonAnaDrv">
            <Description>E-001</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>52633ada-7bd7-49cf-8bf7-8210a3777735</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>E-001</DefaultValue>
              <Value>E-001</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>E-001</DefaultValue>
                <Value>E-001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>E-001</DefaultValue>
              <Value>E-001</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>E-001</DefaultValue>
                <Value>E-001</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>a9595b76-30a9-452c-9f32-033a787dfe27</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>50036487-dbfc-40b5-92b1-373347491039</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e3dd923a-0644-4b01-a877-823a7b2fd08b</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6554d09f-ff18-4dc4-9ee0-d4c6d664cb60</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>611e39f0-d183-42a4-a70f-a1bd778456b9</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74598dc7-283b-4fce-98d2-c39f2963e6ce</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d17d0617-0b9c-4dbd-b6af-6cc359448055</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1c42af62-07d7-464a-9e22-12c336a55d26</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>009d8e19-e605-4658-b446-983230f3ae81</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>59a36462-a056-493b-8848-4866619306b0</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a97ab5a-55cd-44b8-8cba-2cf8ed2be1e4</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ba304218-3230-44a1-94e2-471426c34351</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2f541420-eb58-4601-a024-4d35a4a19637</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>38992bf2-6c09-4188-8d63-1eea95883357</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a701a2e-0ab5-4d30-b1a5-e07d1c6655d7</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1c1c983-94aa-4d05-aa6c-46b7fac70da0</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c9386947-eb5d-4b3f-8f2a-8c481a21aeed</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>27ef9fe0-d245-41d1-8b9a-c71f2f7fd1d9</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6a670167-650d-4583-b10d-6a8deb653ce4</Value>
            </Attribute>
            <Attribute Name="FwdEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e4ed0a2e-c137-48c7-ba5e-cbf652056e51</Value>
            </Attribute>
            <Attribute Name="RevEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fc1faa6d-2d72-4db8-910d-036fdfa5efd8</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d10e4246-1816-4c73-b12e-b8e8154282fa</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e9e73822-9ff2-40e2-92c4-138847630cca</Value>
            </Attribute>
            <Attribute Name="StopOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1868f6f-b739-4e74-b1c9-7cf75c0b00f8</Value>
            </Attribute>
            <Attribute Name="FwdOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>394c0d1f-cfa0-47ba-bad3-832529bfc788</Value>
            </Attribute>
            <Attribute Name="RevOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cb21a07f-7f0e-42d3-a161-38a32a2aafb4</Value>
            </Attribute>
            <Attribute Name="StopAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4b3ffcf6-9b6a-437f-8670-2546e5dc03a0</Value>
            </Attribute>
            <Attribute Name="FwdAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>72060f66-07f5-41b7-b537-032ae6a0d771</Value>
            </Attribute>
            <Attribute Name="RevAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b4ca4a70-3483-4b67-a13c-43ff586894ec</Value>
            </Attribute>
            <Attribute Name="FwdCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>87457ab6-961f-46d9-adf1-04c88031c2ef</Value>
            </Attribute>
            <Attribute Name="RevCtrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4ce7cce5-a9ef-40fa-a036-f30dc073f222</Value>
            </Attribute>
            <Attribute Name="RevFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>57d40756-18ea-4619-ae2d-fcbc1fd6e3b0</Value>
            </Attribute>
            <Attribute Name="FwdFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>26c561c9-93f3-45ac-a15b-43f6afa2f85d</Value>
            </Attribute>
            <Attribute Name="FwdFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>217efd6a-2058-4c94-96dc-eef1862dce1c</Value>
            </Attribute>
            <Attribute Name="RevFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7cfe8660-4d4f-4b31-9054-ae15c978784a</Value>
            </Attribute>
            <Attribute Name="Trip" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6c0ada16-df31-434a-8ca7-074f04ba208d</Value>
            </Attribute>
            <Attribute Name="Rpm" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a265f862-f4b0-4963-83a2-9098d957ed1b</Value>
            </Attribute>
            <Attribute Name="RpmMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>a57b3ac1-639b-4a39-87ba-947eb6b53cc3</Value>
            </Attribute>
            <Attribute Name="RpmInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>d6c653e4-8c58-452f-a768-9b078e422e40</Value>
            </Attribute>
            <Attribute Name="RpmSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>84b64027-eb6e-4739-8160-dbde0132cb91</Value>
            </Attribute>
            <Attribute Name="RpmSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>0cc1e532-629e-4a46-9544-ebf725a80f5f</Value>
            </Attribute>
            <Attribute Name="RpmUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>d2adfa39-9e0c-4c3b-bba2-c0f5ad4380e9</Value>
            </Attribute>
            <Attribute Name="RpmMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>18645f64-dd67-4a76-99c9-047c5edcc376</Value>
            </Attribute>
            <Attribute Name="RpmMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>2e85b3bd-8f96-434a-a27a-e5e5150872e8</Value>
            </Attribute>
            <Attribute Name="RpmRbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3f58016b-bfc2-49b7-8740-8a89482e6b31</Value>
            </Attribute>
            <Attribute Name="RpmFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dfb08935-3ee9-49b6-9141-efb0038a85a7</Value>
            </Attribute>
            <Attribute Name="RpmFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>f8566ccd-1e2d-493c-92ea-379b663d600b</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f040da94-34d4-4567-82e0-4c6c4b78163f</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>69b772d5-c0ad-4ec7-87e7-b19f8205cbd1</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ede60915-358f-405f-87d5-49e02fb9b1ed</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c8624df-65af-4e08-a66c-9b93d3998bee</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ebcb334f-dbf5-453f-8c4c-a7a610ce7392</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1329901b-f8af-4ed9-bad6-03be51111cd3</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1e93fdb3-c5fe-4559-b221-1e9fedbbfe72</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>85d95a5e-ec52-4e57-88a1-908d462d1649</Value>
            </Attribute>
            <Attribute Name="MonEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b10cc391-1b10-4fcb-9457-65e14aa53d2e</Value>
            </Attribute>
            <Attribute Name="MonSafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1c4ef8aa-824b-4758-ac44-cb4ff358b292</Value>
            </Attribute>
            <Attribute Name="MonStatErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>388a0f6b-eac8-4070-b8d3-7205de4eacf3</Value>
            </Attribute>
            <Attribute Name="MonDynErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4129ca3d-31c4-4c22-bafc-2708af6281fb</Value>
            </Attribute>
            <Attribute Name="MonStatTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>80d9a230-8905-4f91-afa6-a6a7c369b47f</Value>
            </Attribute>
            <Attribute Name="MonDynTi" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3fa1b6f4-4ea9-4e03-b2f3-76222ff785a3</Value>
            </Attribute>
            <Attribute Name="RpmErr" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6380de93-544d-4aa1-b24e-380cd64c2d64</Value>
            </Attribute>
            <Attribute Name="RpmAHEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>663e46f5-ae8d-40f2-9c42-fe688270c0fa</Value>
            </Attribute>
            <Attribute Name="RpmAHLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>d6ccb5d5-250c-414a-82ab-41aebaeb9227</Value>
            </Attribute>
            <Attribute Name="RpmAHAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66a387ff-72eb-4871-b56a-d8230169c6ab</Value>
            </Attribute>
            <Attribute Name="RpmALEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f79d45bf-df19-481d-8b14-1bd2f59094fa</Value>
            </Attribute>
            <Attribute Name="RpmALLim" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>40797781-fa9f-4e58-b915-fd631ee830b4</Value>
            </Attribute>
            <Attribute Name="RpmALAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd4b5600-c71a-482d-9fe8-bc671d06a7fb</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="TIC-100" ID="42add8b7-75ae-48db-94ac-9d56413b8082" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/PIDCtrl">
            <Description>TIC-100</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>c3128f47-b5b7-4f0e-bbfd-1dc254e5695f</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>TIC-100</DefaultValue>
              <Value>TIC-100</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>TIC-100</DefaultValue>
                <Value>TIC-100</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>TIC-100</DefaultValue>
              <Value>TIC-100</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>TIC-100</DefaultValue>
                <Value>TIC-100</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>f08c9d9f-5b1c-44ef-b1ef-1ce182880a8c</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>4085bc81-cc29-4a14-be0b-3adb05c34511</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df0583ff-b783-4921-9d53-169ccfd34e34</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e9f3fb04-dba1-46cf-9ade-8681ecb9bf8f</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e913ad95-eb96-4305-b6b0-1a47e8a216c0</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f2dae569-d5d8-4912-be6d-e8017c1a4421</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5c6452d4-1b16-4cc2-92a6-45d377adcf7c</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>16aeafa3-d313-4b29-804b-257d3e61b5cb</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8e90a664-f37c-4341-9bab-b1fa1ee6dacf</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73d9aa36-c5ae-4fa3-a16d-84b2aa446df0</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>622f9e0a-6d90-402a-a282-3887baed5fae</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>29b9f773-4fe3-4986-a4a9-f289c0c1604a</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1a5877c3-c795-400a-b241-a45bbc3db5ca</Value>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a316ada3-1d3b-4e18-abc5-60b5cd0b90ff</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1757f0e9-37a7-4ae9-a82b-7eb3e8764ba5</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a5bfe997-ce4d-47a6-b113-af4979e73939</Value>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>dc4e172e-0b5c-477c-a8e2-8ff4de6d6300</Value>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>076624c7-05bd-4f35-88e1-1e3fb7c17301</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>605bb5ad-a901-49fb-92a4-31766cd814ad</Value>
            </Attribute>
            <Attribute Name="PV" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>840542f3-684b-4d82-ae67-9910459de707</Value>
            </Attribute>
            <Attribute Name="PVSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>6b1bbfa7-a897-46c0-aa3a-6d5c761b01ca</Value>
            </Attribute>
            <Attribute Name="PVSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>ae56cf3f-5f82-46f1-9b26-701edfc4e3a7</Value>
            </Attribute>
            <Attribute Name="PVUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>dcd7ca4e-4a05-4db3-b53e-d05ee017b3f8</Value>
            </Attribute>
            <Attribute Name="SP" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e96876cf-29d5-4f9c-abba-47d37d0dc4f5</Value>
            </Attribute>
            <Attribute Name="SPMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e1cd0d38-fc96-4e84-a425-a38387a5879f</Value>
            </Attribute>
            <Attribute Name="SPInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b6b911f4-39ee-419c-98e0-e492252416cd</Value>
            </Attribute>
            <Attribute Name="SPSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>5311d91c-f837-4d77-814b-5ecbf6c77470</Value>
            </Attribute>
            <Attribute Name="SPSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>5758af5e-53fa-40f2-86b5-e669b5ccc103</Value>
            </Attribute>
            <Attribute Name="SPUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>12d2444e-36b6-4ae4-bfd2-8e9dccc5242e</Value>
            </Attribute>
            <Attribute Name="SPIntMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>e04415b5-6027-4af6-871d-1bb936c04171</Value>
            </Attribute>
            <Attribute Name="SPIntMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>6eb138ad-bebc-4f48-9307-7a1021915ed1</Value>
            </Attribute>
            <Attribute Name="SPManMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>784f18e1-239a-421c-b00e-085b42f24f3c</Value>
            </Attribute>
            <Attribute Name="SPManMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>4d5021ef-aeaa-4485-b3d4-e233f98381f5</Value>
            </Attribute>
            <Attribute Name="MVMan" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>237151f8-c61a-41eb-9975-382a4fe177b2</Value>
            </Attribute>
            <Attribute Name="MV" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>3003b062-2dd8-4483-acac-85e1cd47064a</Value>
            </Attribute>
            <Attribute Name="MVSclMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>b45c8c45-4360-4986-8ad8-8cedf6c1e93d</Value>
            </Attribute>
            <Attribute Name="MVSclMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>fc5b4819-7de6-4afa-86ad-6d950cddd3ac</Value>
            </Attribute>
            <Attribute Name="MVUnit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1001</DefaultValue>
              <Value>1ee83764-16e7-4320-9bef-6e6f68a479b6</Value>
            </Attribute>
            <Attribute Name="MVMin" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>4399aadb-f931-445a-97d2-247aab5b2069</Value>
            </Attribute>
            <Attribute Name="MVMax" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>33412dac-6897-4cec-902c-8385f901fdeb</Value>
            </Attribute>
            <Attribute Name="P" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>1.0</DefaultValue>
              <Value>ede02a6d-4b1f-407a-8a85-26e6e7fee3ac</Value>
            </Attribute>
            <Attribute Name="Ti" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>100.0</DefaultValue>
              <Value>dead6b85-afac-4008-8504-372e1580dbb1</Value>
            </Attribute>
            <Attribute Name="Td" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0.0</DefaultValue>
              <Value>fb06c2dc-8f5d-45c5-9a6d-a2ee7fce17ac</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="V-104" ID="656e62b9-8da9-4642-9cd1-0e7eaf81e828" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>V-104</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>a0c3d3db-1ed2-4100-8d79-b87c4613da8d</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>V-104</DefaultValue>
              <Value>V-104</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-104</DefaultValue>
                <Value>V-104</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>V-104</DefaultValue>
              <Value>V-104</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-104</DefaultValue>
                <Value>V-104</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>135982f9-eb4d-4058-989a-84e7a41967cf</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>dfdd39b7-4ed0-4e26-a07c-42d9ee90d1f5</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>215bd341-fba0-4356-bbd2-52a30673c5c0</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c4fc4b7e-ceb9-4e9e-b7df-f5b4a0a43213</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cd5d63c1-ba49-4620-b62f-bf9964f71719</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b5d4be72-89c5-4e37-882f-74a6df516f63</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d2e7e140-d8ed-4ed3-9ed9-d4a7833151cf</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>78bf6536-7c60-4873-b696-0c6e1b1426b3</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c0173ae-10db-4c9d-94fe-718ea65dffa4</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ce756de6-53cb-4fdb-956e-98b22de108f7</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>556bad0e-c9b2-4ce6-bbdc-af5126b8304b</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6134f9c4-bc1b-4f43-a21a-debd981b9b02</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>62454f1c-ebbc-437c-8554-659ba775e24f</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>097d5bc5-955d-48b7-a2ad-4693b48a9174</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8064105b-3a2c-4be6-92c2-59f5d0b1e60a</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c157e06c-167a-4842-a7ef-0963ba0a46c5</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74bd8bf7-2896-4512-bd59-434cb1950c56</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c9dfe0d-c571-4f56-8309-cca8ae98564e</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f31037df-ec45-4b9d-b0b9-e46e2d89479c</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ddd1b88c-44da-4925-bd48-a601c9b5a9b7</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a3e7955d-f88e-4c58-9aab-6b7d56bd466e</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f460c7d-75b1-40ec-bac5-d7265a196a8f</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ab3d780b-7601-4c99-95ec-3158c615c656</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c72db47d-8b93-4cc8-ae73-d69169880124</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7901da3a-6c0b-4036-b856-2b1afc0514c2</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5dc9aa6-0321-47a1-873f-4a48ee5488db</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c50f9ae1-17a7-42f8-8f71-56ee01419baf</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>64e69006-11ea-4b9c-9f25-84015e25b074</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c9965fb1-bacb-41fe-ab7a-9e0328dcb6cb</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e243c873-4082-401f-a0ed-11527fafaeee</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6817e5c4-316a-4dff-ab5e-378bcfe9f043</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>de38458f-8002-4308-892a-ff22721a38e9</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="V-103" ID="e60681e8-2c03-45d5-b068-75787631a5c7" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>V-103</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>5762e2fd-e98c-4483-a832-b35c9785f3d7</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>V-103</DefaultValue>
              <Value>V-103</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-103</DefaultValue>
                <Value>V-103</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>V-103</DefaultValue>
              <Value>V-103</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-103</DefaultValue>
                <Value>V-103</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>25039cb4-dc97-4195-97e1-664580f96ef8</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>14f5aea4-f28b-444e-81a4-da5c00590a7a</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>739e1940-350a-4df8-9c6a-365dbf962b9c</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5a845a8-6b8f-403f-8caf-4261a23b3490</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9c34e873-f217-4d06-9355-4e9b69ba9632</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e3d358d6-433e-4aae-be39-b8a2e9549a98</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>505d1478-5d3f-4d35-a41f-10334e86d0df</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ac124fd3-72ab-4130-821c-36f334c08d17</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d345d622-a8ec-4b11-9945-ea3f3d40aaf3</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a0a91937-9eb0-4711-aa72-1be24656e815</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>41e13e9a-b789-4a4d-880f-2af59f018471</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3e321404-e269-4be2-9133-d31fbf83102d</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>598725b5-a294-4250-af58-b27a34648bcb</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d47b66b7-f2c2-47e1-9869-a1a03c270c21</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5efff04a-0338-48bc-a731-14b523c1a34a</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e98aa6a-a611-45e9-9632-adb3e6c33390</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b546295d-6024-4b2f-8794-8e7fe2372bf0</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0c585390-ebed-4b43-8d15-5b3df2ff9e6e</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>44ffdfca-2f75-45ed-ad06-f864eee778ea</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2057b8a2-6240-48a2-a721-fb0fbef66147</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>794db105-6830-4084-96df-1983177c6b3d</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d990567d-16c1-4ba8-b088-79c810618cfa</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c899e98-1f4d-4cc7-80be-c0f1e788a268</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6495f279-4cae-4ca5-b5a0-09c439ca904b</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0d0c066f-4a23-434e-a0dd-1762c84b4940</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>afc9c699-c3d1-4f27-ba1d-59f19e2c5d48</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21ecc441-a014-4aac-8687-8095491a24ea</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb81130e-e5a9-4ae2-b7e6-a35beec0bb83</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3b5271a0-fa4a-45ea-8cfe-3f225ca298f0</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ddf09c01-7261-4d2b-8be4-8baf755644e0</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5bdbe2f7-48af-45e8-a296-16a4f1ba100d</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4f994461-1120-46aa-ba90-40f70933fe93</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="V-101" ID="52b2fed3-7084-438c-8b30-0fa0b59731a3" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>V-101</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>07c43a27-9706-4c2c-9604-cb391d719263</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>V-101</DefaultValue>
              <Value>V-101</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-101</DefaultValue>
                <Value>V-101</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>V-101</DefaultValue>
              <Value>V-101</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-101</DefaultValue>
                <Value>V-101</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>3e6e790d-3fca-4afd-9191-aa498fde27a8</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>5c726f78-3993-44ef-9e20-fc5810b2de0c</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>768e6b30-7d47-4b20-9e51-63e505f18377</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>222d7061-cc70-4546-944a-b40f80ba5701</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>63975ed2-18c5-4a90-a184-21f045f80abc</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2010051d-9d9b-4df7-b3ef-831478bcab85</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>591c31a4-c8e3-43f1-b44f-085caad3789a</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b9e6fcd-7074-43a0-8bd7-d9e7872f8ab6</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3ddd0480-2bfb-45c1-ae29-e868996557b3</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fae6d22c-4a1e-41e7-bdeb-09644292b1b7</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8b2f6193-cc72-4c62-ae9b-79a7c08d6ac4</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>655cb00e-6d22-4a7e-a770-add3c5b675b1</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9ba7c4f0-7050-48d3-9419-f0a241020ce1</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>95a66319-1f4b-4e89-8d08-c40ed462c758</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>033376a3-e578-4e2f-944b-8be08d29ca82</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6cfeed12-dadb-40dd-bd0d-224135530d26</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5da583ed-fc3b-4b5d-b58d-c4e18bee8fc1</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f0e05ea-339e-419c-84d9-e36d71a9aaa7</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1262ba88-f70a-4472-97b3-c62f85630ab9</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f185e551-3346-4ea2-aafd-c5c04dacae2c</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7a93041b-18c7-4765-9ebc-499d386420e6</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b19f930e-b135-4e89-9720-a6d61b46ed3f</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b8814e65-acd5-4a29-b90f-72d77a2da96e</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6ac9a615-1349-4a84-9671-87a7e321d757</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a9a2e80-7c29-47b1-9a8f-fb00be6353bc</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e38edfe9-b3eb-4fa3-ae85-76203dcdd761</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d218ff95-9302-41f5-a8d1-9cc76ef14c95</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b59e5d22-6ecf-4a52-a008-b3a8516b7195</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b06871d4-50cb-48de-952d-02b7f7512801</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8274fa6e-6758-4e37-ae8e-859e469824ae</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0fc404cf-0111-423e-b3a3-a6eea5f582de</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>47e05085-8a17-4b89-ae7f-0cfc7a342139</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="V-100" ID="b68240d2-d661-4fd5-bd25-8af8759c9c75" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>V-100</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>4bd92923-c087-4ab1-bb37-44374887540a</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>V-100</DefaultValue>
              <Value>V-100</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-100</DefaultValue>
                <Value>V-100</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>V-100</DefaultValue>
              <Value>V-100</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-100</DefaultValue>
                <Value>V-100</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>fa728f82-634d-4f20-a9a0-14826df43815</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>beae38b6-b31c-4914-94f6-bd6e01433910</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>af44d246-3ac6-45ce-9d56-2b2d977ef29a</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9d06ed18-f5bd-40ff-aaac-40e730e9ee8e</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>92f1b017-be37-4256-81b7-c5804cad0ac4</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>54996a70-9134-4578-82fb-3d72e518cabc</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1de28a9c-98ba-4d40-a16b-1a7cb24e9e85</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f1d1e1b2-c94b-4e86-8213-b4d5ce59b769</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4740d974-c0b1-4cab-a34f-62672b81467a</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c5544ae-db50-4358-86e9-8352a81d7d40</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c6f8ea9-fa60-45ba-ad44-de41e8a59c83</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>998a9c1d-e04b-4ab6-8a88-87a9b2c75eea</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0ac2958e-babf-4fd0-bbc6-2d674508eb09</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cb31e83f-13e9-46c3-bb2b-034e7e96904a</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>699f61c5-d3ec-49c5-bf6e-13a963313233</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7f45f1f4-16d6-430f-9678-52641f8c32bc</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3a0e9478-5028-457f-9276-1ac51aaa4b53</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>be599ed5-6c4b-415b-a498-ba01b58129d0</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a7e86c81-06f4-4b70-8cf3-2c04cb8561cc</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>08291ea9-92b3-42f8-94b7-3f5777f94015</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>83ae0180-781b-448b-bcc8-005659da9708</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>feab17eb-5f23-47a7-a143-cfa52284813d</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a5963581-f553-468b-8ff4-8250b8cd49d3</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>032bb8e5-42e9-4dae-aaea-c55e0bce9878</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1276bb95-5ceb-45e8-8fa2-5a6d2cdfd518</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2c3a9833-2de3-4caa-bfe7-c14469a9c71b</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>369969d5-33f1-47fe-a24d-3be189efd3cb</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea143708-033f-4419-84f2-194422e2b6ad</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1d95f7c7-97a4-4e26-929a-00ace86e206d</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>388bcec8-cfea-4395-a207-8421755a1752</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ff3cb35e-48ec-460d-b977-00b5c295f47c</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>84e2a7f4-6f86-4d41-8577-60b095ab5fc8</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="V-102" ID="c4406ac6-dcff-4ed5-b8de-18398eac6405" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinVlv">
            <Description>V-102</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>1901d85d-40b5-414d-93b5-383465933892</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>V-102</DefaultValue>
              <Value>V-102</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-102</DefaultValue>
                <Value>V-102</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>V-102</DefaultValue>
              <Value>V-102</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>V-102</DefaultValue>
                <Value>V-102</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>f48f3dae-06b2-4781-8c72-4b168d26eac0</Value>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>08e8f726-081b-4bb6-82b0-eb8711ffb1c1</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>03ba0e97-e4a4-476f-8897-38df2cc60140</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a3b75e32-8d96-4aa2-bb34-e4a2fdee2af6</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a5c07c81-bb17-4956-abd1-bc3961d535b2</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a17b87bb-06b7-4522-9c77-216eabf1085f</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a111cfac-4484-4862-8e01-1839b0f52e97</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2d08d987-0ff6-40b1-a553-8528af1a6854</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2447a3cc-3d47-41fd-bff8-580e2496f937</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3049d093-b56d-4acb-afd3-053461c5b19a</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fdd306fc-3882-4b8e-b68f-cd623fc71189</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f82a35b7-44dd-473b-93d2-27459cefbe27</Value>
            </Attribute>
            <Attribute Name="SafePosEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1a3a25ec-118b-4261-9d93-25d052c46752</Value>
            </Attribute>
            <Attribute Name="SafePos" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>13d6a830-4051-40ab-904e-715aaba3733b</Value>
            </Attribute>
            <Attribute Name="SafePosAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>27d26db5-62cb-44a2-8fdd-2001d2543641</Value>
            </Attribute>
            <Attribute Name="OpenOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>71d603ab-db7a-4074-8dcd-18a4ae25ac8a</Value>
            </Attribute>
            <Attribute Name="CloseOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7dfe32ce-52b6-437e-860f-d7fb0a01a767</Value>
            </Attribute>
            <Attribute Name="OpenAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b4beb77d-7cbc-4570-a1ca-586f7863a349</Value>
            </Attribute>
            <Attribute Name="CloseAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>83f9115f-d0f7-4dfe-a3b8-20085308a4dc</Value>
            </Attribute>
            <Attribute Name="Ctrl" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df339c38-58c7-4bfb-b733-b0e317ade4d7</Value>
            </Attribute>
            <Attribute Name="OpenFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5d216d74-84f4-4239-b601-8f7242504771</Value>
            </Attribute>
            <Attribute Name="CloseFbkCalc" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c29bd108-d466-43ae-b313-2f1c933e67b2</Value>
            </Attribute>
            <Attribute Name="OpenFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>97fafffd-d143-40b1-a4db-556133f99b50</Value>
            </Attribute>
            <Attribute Name="CloseFbk" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>65bb9494-869d-4c5b-b547-b265f6f78979</Value>
            </Attribute>
            <Attribute Name="PermEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f480c51f-f53a-40ae-93b6-cdd70a8bc2a9</Value>
            </Attribute>
            <Attribute Name="Permit" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1c1c7e6b-e2bd-4d7a-b08f-2594573d1d04</Value>
            </Attribute>
            <Attribute Name="IntlEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>64ce4069-dff8-414b-b9b2-05196bcc8fa8</Value>
            </Attribute>
            <Attribute Name="Interlock" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f38408b-593d-4748-9128-5b08da094dd8</Value>
            </Attribute>
            <Attribute Name="ProtEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>267107ed-dc46-4970-bc04-285976f8bbbc</Value>
            </Attribute>
            <Attribute Name="Protect" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7ef2afff-f75a-4f2b-b1ab-473a5172e02f</Value>
            </Attribute>
            <Attribute Name="ResetOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0b6b057-808e-489a-b349-bcb2ffe9d45a</Value>
            </Attribute>
            <Attribute Name="ResetAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b9be00dc-e77d-4cec-9d37-52bbd39d9504</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="ModuleService" ID="3c49ef3c-cc12-4033-b8b1-db711558122d" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>ModuleService</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>bb06ece9-982e-4bc5-acc6-df2ca031acd0</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>ModuleService</DefaultValue>
              <Value>ModuleService</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService</DefaultValue>
                <Value>ModuleService</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>ModuleService</DefaultValue>
              <Value>ModuleService</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>ModuleService</DefaultValue>
                <Value>ModuleService</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0f99fd52-c73e-4a13-9fbe-a9f5a9b0e4cb</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>0275701c-ab61-4e66-9734-175138968c88</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfd5db11-415b-42d2-a9b1-1e1fbe00e182</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4d70047c-24c7-4ae5-b3dc-dca09a2366b8</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4efe073d-2925-4a52-8a94-521e47834745</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f14afbaa-6ccf-4371-9248-ee0031582d00</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f571d9b6-d684-44a9-8bbe-a7e4f7fe6705</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d3c25216-7902-40f2-a6ae-d491da2d2c19</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ea953378-e60f-4c5d-a307-4de609c808fa</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f331cce0-0963-411a-8ee9-accd3d699caa</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cfba927d-23fb-403d-b05c-0ea94d2dc56e</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>66ffa859-c1e8-4977-b991-b16b5e0f560c</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>30cb8e81-4d37-41ea-92cd-7a92cdf88e9e</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>02403f98-f1dc-4542-8f98-7c4a8491924c</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ec5deffb-721a-4ce3-bef4-8c23945cc087</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b1699147-d84f-490f-b8b8-fb272c7b176c</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>708127d9-a694-4c20-9d03-cc3cd623bfe4</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0da5ec14-9cea-4bbe-897b-d9d4cd1cdb22</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1f5470ae-99f8-4c8b-93cb-86c95d1e3735</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c76339e2-6756-4c6a-be14-26e502109091</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>77927712-fd15-436f-a066-fd04191481d8</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>f50f652d-eeb8-41ca-b205-5e18bbdd2a9a</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7690c87c-2e71-4b59-abac-5312637363fb</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b1e8c80e-f472-4282-99d1-a76271def988</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6401989e-7668-4b98-a27f-af2bc3b60b25</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>5194637b-db56-432a-8700-2abdeeb3e977</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a2b35fbf-867a-4e9a-a3c2-984562a11f72</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d7bc3387-90ed-400d-857d-6995201e7bf6</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>96747d96-52ba-4b3f-abc9-ae453a3cd406</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c6e6c9f7-232c-4a51-88c0-923f4f3c87da</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>8e848c79-3fdf-4f98-afb2-b439650a5bcc</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>ae520c66-5e45-4fa2-bced-5479b2049c3c</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>27b252d9-dc46-4dfe-8efd-e354285149fd</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8f9526c-bb16-420b-82f5-6666ff4dd618</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d321a88a-591c-488d-b523-20bc92d31125</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c66b887-4bf8-408b-81a5-f08e81eafda7</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00f28be6-6170-48d3-a608-9ec623165fc9</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b965407b-5f8a-48b8-8640-43cf522d0d48</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3f2997da-0621-45d4-8c59-1a69088f1d92</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c8e2c486-daaf-4d9b-b91c-cef26e7d1310</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8a702f97-b82b-4f6a-94ce-00a3a78d4105</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>37670944-4f7f-4380-aa04-2846fb6e1602</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Dosing" ID="ece8e323-a596-43c0-b41c-c3d3052067b8" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Dosing</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>b94fe8e7-6f3b-4448-b861-53aebe1d12a1</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Dosing</DefaultValue>
              <Value>Dosing</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Dosing</DefaultValue>
                <Value>Dosing</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Dosing</DefaultValue>
              <Value>Dosing</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Dosing</DefaultValue>
                <Value>Dosing</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>023bf951-6c68-4a05-a4c6-aaa19ce3f0ad</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>a8ee48bb-acfd-44f2-a5ba-6844455b402f</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4f1cdbad-060d-4778-b4b0-5c6d7fba8f17</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>100ed5e8-f21b-4102-817c-1c1dd6c795de</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>319b3876-ec80-4c00-89e9-3377f0b8920f</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1d53f1a2-2781-4f8f-bcbb-15e9a07323b0</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ba20cec0-8581-4720-b9bf-eff311b8089f</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4231425c-9a42-4be8-8486-eab5d30300c9</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4c4124ae-4859-441f-b0ff-92d2c501997b</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ac23fbdf-bfb3-4f99-8fe4-6d32cf6e46da</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f073cc19-1ea4-4759-945f-73a76fd615a7</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>00a85fb9-f50a-48c2-8b79-9f954dddce5a</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1abb33ba-a523-4786-b43e-6dba8f4b4213</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b0023f08-8a33-44a3-8a74-c8f0c9a91f08</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f9fe20e1-f6f1-4f75-9bad-140df71783d9</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d252d65a-3102-4d0b-8658-66ea144cd223</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d5d8dc6e-30dd-4fd1-88b3-68e32e242806</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1410bb30-23ec-4133-8f9c-deeac15273b3</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7b47ff09-1c73-427b-af61-f1f5a8aa6334</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d844a86d-690c-4b59-aea8-4e5941ff82a6</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>859dc9fb-701c-4e84-a0f4-488a4ecef872</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b72de5b8-ae2b-4b8e-a743-f801480df1f1</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a5dfc905-d61d-451e-ac14-ce26f94df5e7</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d4b34c67-ef81-4f1e-b989-767de4a39a72</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>aff57c04-0c37-4a8c-bce4-21b2d23465ff</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6c09838b-2d71-47fa-ab9b-3643881217a2</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>71cfedd1-577f-4f74-84f3-320e99463ab2</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d5ed15f0-c188-4d8b-9900-8ff32a5968f3</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>04e46842-a703-415b-9adf-5fadd771f6cf</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>e01a7f69-8fc7-4ac4-b587-6697f48b4563</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>5f3fb391-ea37-4e92-8e3f-117c1f670ffd</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>259a5a0f-e4cd-4a23-9a9d-1e28526b3fdd</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>593930b4-e13e-4cf0-9e28-d24f62d93ac7</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>49d3a081-b895-44dc-aa06-b45b592df524</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df75bf95-488c-4f55-90a3-3a6a9c8c68d4</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>5073e183-02ca-4b95-b8ef-fd57ce59ef6c</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fd0ebb87-04bc-42f7-8a1d-c027fa0ad4ca</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a597f10d-afb9-442b-871e-adba163f3d27</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>947fecc7-f219-4204-9ab7-74822b1a7ad0</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7d3271b5-6708-4774-af7a-ce70dd63835a</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2bea42c3-75d2-4d5a-b017-68e15d09e2de</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fa5dae08-fd01-4f7c-9020-2ada97d294b1</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Stirring" ID="735187a9-9bf3-4df9-9867-150ab1985484" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Stirring</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>45c8aceb-fc90-4e2d-be63-6b6ede714556</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Stirring</DefaultValue>
              <Value>Stirring</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Stirring</DefaultValue>
                <Value>Stirring</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>0a049bac-34d0-4c45-b163-141827e328f9</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>8fdbfa8a-58c2-47d3-a4b7-2f0d357408c3</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9a7b75bc-b8b8-4dd6-b8ca-7ef420ad3d44</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c4dd1179-1114-405b-9e3f-2098e0f374f0</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f0eaeddb-44b4-40f3-b301-5f27e9dff664</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2a39597f-ec57-47cf-9b17-272fb674bfba</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>805e9dc4-eb40-4019-b10d-501de1d221c8</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>281a2090-1fef-46aa-9992-51af47f83b67</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>32df279a-d2dc-4601-9c69-dc8a006777fc</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a99e0fcf-2494-4174-b8de-967d69b910dc</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>753e7896-c793-4c40-b705-389633ba4a42</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fcc73ef2-2f97-4e49-bd88-5d1375f9bfd0</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81c30ae2-ef7c-4a7e-8791-21c352003c76</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1ad90df1-626d-4605-a3fa-d4cc18549eea</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f355f3d-e29a-41d0-adb1-17352f191620</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8923db0d-dfa1-4273-8da7-68a5eeaf9a1d</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0b165dcf-0875-443c-ac7b-e6333d9f6ab6</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4cfed901-a7d2-4cc0-981f-aec380a7cd53</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>15d20360-1189-489b-ac22-5ed844cc4078</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>09933ce4-4a45-43c8-b49e-402df26d0fc3</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>34db617f-bded-4c60-9335-5eb5a2aef79f</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6717f827-4522-4643-99a4-bea8a8b413a6</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>e868ff67-1a70-4949-9006-7e4d0d4a61bf</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>aa6235ef-d0d9-4d1e-b9d5-e46c83dec085</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6a6e60bf-7a54-477a-aab4-ab410ab1ed63</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>69604f4d-632f-451f-82ee-0ddae8bf7a45</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>ecf37121-6a11-44fc-9127-0240471cdefa</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4722e77f-5723-46d7-9f68-58608eee0375</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6ce88402-9e11-472a-916e-d7d99a173767</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>d72c3978-65c7-450d-8baf-823caa69d8d6</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>f22743ab-c62a-4942-ba57-ebd83369b074</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>229f82d6-7263-4955-be27-53118a5bfad5</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>33077f2d-3d54-4a26-9444-2c1474d7f2bd</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1df5d421-fa41-44a2-b9cc-f49d27d25dc6</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3c877e00-0726-4684-af2e-ec64e338eeb9</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ed68af9d-0429-46eb-a44d-f44bff848934</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>23e83a7f-8d14-40ac-9bdd-de88664deb18</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>49ff2f97-720b-4ecb-a6f0-042b2123ee71</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a8e95e20-4bd0-4a6a-a696-6be10b2cad8e</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1403d1cf-77ca-4b84-837f-044dcdf14a95</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81e89676-cf6c-44ef-9b48-7d27245f3930</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>baa20ce6-3787-4dc0-8895-8c5c7839fff2</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Tempering" ID="e6e77b10-3954-47df-8512-867b2b20ace1" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Tempering</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>58e40a24-ae02-40bb-8f85-af6203bd73d2</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Tempering</DefaultValue>
              <Value>Tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Tempering</DefaultValue>
                <Value>Tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Tempering</DefaultValue>
              <Value>Tempering</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Tempering</DefaultValue>
                <Value>Tempering</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>55d0276b-f09b-4776-8a81-c4b748fe3fe0</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>90768247-795d-46ff-b661-8223d4f248d0</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9e9eb686-cca2-44ef-a6b3-04108c1cec13</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4156bbf7-4972-48cf-bf93-c27b12d5fb26</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>a930dc4a-072b-4119-bd67-97f40d676b36</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>7166afae-b2d2-41f6-901f-2b1a445a7f96</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>e27320ac-e1c4-4669-9259-f60e7b2156ee</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d9e49993-931c-41a8-afd2-f5e22297c341</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>74b5b7b7-2df8-4460-bbc1-a7b54eb518f7</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9f6bd02a-ed97-4acd-a67e-dfbef777cd0b</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>037c2c68-de8c-450c-b153-139adaa2f4e2</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b8980a1a-5f98-496a-8d0b-1f5baa0b9edb</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>092e432d-f1dc-4d2b-8e40-7e525917c9d9</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>df9818fd-32e4-4dc0-999e-1dc749d8238f</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>afa9e930-9838-4e61-9656-7b869960d1b2</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>91125baf-fcb9-4a3d-8f82-583697869ee6</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3de1378f-0f7b-42ae-a440-e2a152ba926a</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c6b9bb06-259b-420b-8084-1603233beaef</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>eb4aecb5-4d44-43f0-8d25-b45e7badfccf</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>13adff91-9f09-46f8-a218-e3ac77bc30b6</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>8fb25f9f-4d60-4390-a9aa-5d13da258ba0</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>a5cf930f-ffaa-4a73-b3fa-7ff5665893ef</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>2bc8e5fb-c438-4620-9923-c2af89df5d6f</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7bb09f97-f877-4795-a7e4-78bc7a843fd3</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4a490a0a-6c15-4c50-a46d-cd31b94fc0cc</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b7c549d3-07c9-4ef6-9baf-482f91c2759f</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>079aee2a-850d-461d-9ffb-4cdf6c90dddf</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>989195c3-1f63-4ad2-9cff-1bedb5902581</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>031780ca-ad2e-4033-a428-4ef8fe9ac49b</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>4de3575c-a8b0-4ad0-94ab-9398e53a9619</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>116b62ce-993c-459d-b689-09234be39693</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>6596ce4c-d423-4ec1-bfe0-cb6083a5df86</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>b582c94f-c8bd-4461-a39f-c9ea9d92113d</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>81ce75b8-6dd3-4c28-bacd-ce80d38dd227</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>643eb5bb-623b-4178-bc10-18a938aa1b06</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2b888c39-3877-4e44-a0d9-30897fc1c25f</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b2dbf9ce-126f-499f-bcd9-3be39da874bd</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>27378935-d372-4978-938e-aea09f8d62ab</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cff0cf6c-b348-4696-b737-8b7b36154fe6</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>73b52227-ed46-46c1-a00e-3b81889fa87d</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3394d91c-1ee8-4cab-a093-960992991fef</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>20ef3f71-d210-440f-9820-e0999141158c</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="Filling" ID="c327713d-ca1a-4550-85d7-069e6ee7dcab" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ServiceElement/ServiceControl">
            <Description>Filling</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>98309d58-8204-4d6f-b820-2851818b53e5</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>Filling</DefaultValue>
              <Value>Filling</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling</DefaultValue>
                <Value>Filling</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagDescription Field</Description>
              <DefaultValue>Filling</DefaultValue>
              <Value>Filling</Value>
              <Attribute Name="aml-lang=en-US" AttributeDataType="xs:string">
                <DefaultValue>Filling</DefaultValue>
                <Value>Filling</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>255</DefaultValue>
              <Value>7427b9fd-976d-44ab-87c1-f11bc14642aa</Value>
            </Attribute>
            <Attribute Name="OSLevel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>0</DefaultValue>
              <Value>29b60009-cd7b-44ba-ba28-63eacf8491ed</Value>
            </Attribute>
            <Attribute Name="StateChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c709f18d-b18b-494f-9272-4188c4995703</Value>
            </Attribute>
            <Attribute Name="StateOffAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9d93ba7c-2873-4155-9bfe-127eace9bb7f</Value>
            </Attribute>
            <Attribute Name="StateOpAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>9b3ecd91-7f17-49e5-bce1-5f049db745e8</Value>
            </Attribute>
            <Attribute Name="StateAutAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2e4f9100-e1f5-4878-9f0e-fb235b6a28b6</Value>
            </Attribute>
            <Attribute Name="StateOffOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f23a8c1e-8df6-4377-b2fe-89cbfd61023d</Value>
            </Attribute>
            <Attribute Name="StateOpOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>1ed40594-33f7-47bc-8692-d8f158ef5802</Value>
            </Attribute>
            <Attribute Name="StateAutOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>4d7a68b2-2a1a-4ed8-af85-ed07bed58ce0</Value>
            </Attribute>
            <Attribute Name="StateOpAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8d6592c6-ea45-4b0f-9ac2-0c7636f94f09</Value>
            </Attribute>
            <Attribute Name="StateAutAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>3db289e9-ac0a-4367-bd40-9d32f7cefd81</Value>
            </Attribute>
            <Attribute Name="StateOffAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>2b1295af-b853-43bc-bc5b-36bd34f8a7b1</Value>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>94084681-8057-4983-9019-c7d3697b271a</Value>
            </Attribute>
            <Attribute Name="SrcExtAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>21e9021c-39a0-4738-a54a-7019ef735756</Value>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>d3828b27-420c-41f2-bda6-caf1cb4e0d95</Value>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8c099f11-8d17-4881-98f3-66adcfaaca65</Value>
            </Attribute>
            <Attribute Name="SrcExtOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>8b6e3b21-8364-47fa-9d75-34d7b9581f6a</Value>
            </Attribute>
            <Attribute Name="SrcExtAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>c14c7122-7e51-4614-b9b7-f7fd3e425c74</Value>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>cf912751-6670-4f68-b86d-5a7779a1be77</Value>
            </Attribute>
            <Attribute Name="CommandOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0ffca3ed-ba67-4844-a7b7-601936cfa320</Value>
            </Attribute>
            <Attribute Name="CommandInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>7eadc28a-f9b9-4fd2-9c79-fb1b736b5ce9</Value>
            </Attribute>
            <Attribute Name="CommandExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>0da7202d-00d6-4ab2-8b67-eb8ffd474f68</Value>
            </Attribute>
            <Attribute Name="ProcedureOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>1fa2830c-bbc6-40de-b7dd-fd5d28dc9b50</Value>
            </Attribute>
            <Attribute Name="ProcedureInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>5d726502-60c3-4c5d-a4e6-79b502513d27</Value>
            </Attribute>
            <Attribute Name="ProcedureExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>ff9032e7-3c23-434e-b524-1d7149108d15</Value>
            </Attribute>
            <Attribute Name="CommandEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>3362c9a7-21fa-4b51-85af-c7e2340e9d6a</Value>
            </Attribute>
            <Attribute Name="StateCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>ea09b091-7164-494f-8037-f3249ee73c89</Value>
            </Attribute>
            <Attribute Name="ProcedureCur" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>09029974-5895-490d-938f-b0b1780e8c41</Value>
            </Attribute>
            <Attribute Name="ProcedureReq" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>85fcb430-75d3-426c-bf40-8db3ec213e08</Value>
            </Attribute>
            <Attribute Name="InteractQuestionID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>c10a1d7f-eb95-4491-83b4-da88c1db75eb</Value>
            </Attribute>
            <Attribute Name="InteractAnswerID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>e1f348e8-04a6-4d89-8f83-454501c844df</Value>
            </Attribute>
            <Attribute Name="InteractAddInfo" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>3f8646b7-f846-447c-8da5-e05aa4487fc1</Value>
            </Attribute>
            <Attribute Name="PosTextID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue></DefaultValue>
              <Value>15f7fb62-2e95-405b-a035-991877f3c816</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>43fdffd6-f44d-4a46-8e9c-d359accfdcd2</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>b4cd7448-fab9-4d00-8387-038e910dd096</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>ad2215ee-28e0-411f-9d55-42adfaf8608d</Value>
            </Attribute>
            <Attribute Name="ProcParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>f9173fa8-4a17-4d6d-b398-ee2c49f470d4</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyEn" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>58479625-6b29-4fb0-b94a-8fa512645374</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyExt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>fe482de7-6508-4de2-9201-1f4de3760e17</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyOp" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>6e38fcc4-d4eb-4df6-90ea-98de77d15828</Value>
            </Attribute>
            <Attribute Name="ConfigParamApplyInt" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>0d4d5109-a4a6-4462-ad8c-412aa65ea1d8</Value>
            </Attribute>
            <Attribute Name="ReportValueFreeze" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
              <Description></Description>
              <DefaultValue>false</DefaultValue>
              <Value>87115cc9-9f1a-4bc2-b324-198264bdc08a</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <InternalElement Name="P-100" ID="0f11fc20-5b31-40e1-815b-2cfb4e3bda32" RefBaseSystemUnitPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement/BinDrv/MonBinDrv">
            <Description>P-100</Description>
            <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
              <Description>Cross Aspect Reference ID</Description>
              <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
              <Value>431509d6-3ca4-43ac-9728-f6ca9e6520fa</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
              <Description>TagName Field</Description>
              <DefaultValue>P-100</DefaultValue>
              <Value>P-100</Value>
