                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTLEn" ID="39ae3182-b8eb-4c86-a674-73a4ba8d053f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHAct" ID="c69194b2-5cb3-4b21-adc4-28672f7ddad8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHLim" ID="02c1c793-cfdc-47e1-bf75-1e21710b9216" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VTHEn" ID="6b2722d8-f641-4366-b818-72666adf613c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHAct" ID="7887a7f2-3156-413c-9013-ad13cbabea10" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHLim" ID="10e79a59-c98b-41df-a2d5-d6ceb404c93a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VWHEn" ID="c200b8c2-0241-485f-9b26-3cd8ed15844f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHAct" ID="6c5a6c20-5be2-4a57-98c1-66c0ba046670" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHLim" ID="f676423b-6521-4cb0-8a8f-18d27aae6b8e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VAHEn" ID="41fabc3a-cc73-4604-a17c-d49536a5091d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.V" ID="40b63f97-aa0e-4b46-bfa4-4cf358db92f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.WQC" ID="6411c83e-385d-4c79-a722-0b4c53192117" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.OSLevel" ID="6a1f1a02-0184-48b3-8f86-b26d47eed42e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VUnit" ID="cc3bb8e2-593f-4937-9015-6f3fe30b58d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VSclMax" ID="fa87038e-cf81-4530-a8ad-78f089b389a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L12_DB.MTPAnaMon_Instance.VSclMin" ID="7d7f911b-df7c-44ba-a96b-19c05c103848" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L12_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALAct" ID="73b226cd-4681-41af-96ed-259a12679b85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALLim" ID="64da269b-1f91-47d1-bc90-53181597f0be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VALEn" ID="f7b1a457-39fd-45bc-b1ef-3a13605da267" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VALEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLAct" ID="dbfe2f1c-d767-4bc9-8b44-fa2d5952afb1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLLim" ID="9620529b-4c05-426a-93eb-38f70a194db6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWLEn" ID="d1b647b3-82eb-4666-bb83-93bed9578d4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLAct" ID="ede1db02-f63d-443b-b7c2-0136a95206f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLLim" ID="1f33d1df-e4da-4c30-ad86-d6429299dd93" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTLEn" ID="bbedb218-9716-4da0-b361-7e4f9ac10f37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTLEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHAct" ID="2eba9f52-b7fb-4647-becf-69df73e47ec3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHLim" ID="91a06d28-e0f9-4f62-9f3d-4ca71e97acd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VTHEn" ID="23d67fc3-cd9b-4b3e-bc32-9a951ea2f543" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VTHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHAct" ID="717f4cee-eb84-43c3-87d1-5d74c935d5a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHLim" ID="db0e3073-efde-4660-baba-c35b5cbfc706" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VWHEn" ID="34e1883d-a0f2-4e9c-b742-ed614c87d2c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VWHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHAct" ID="ec7c867c-b43a-47e0-a634-20e34a03f2d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHLim" ID="a13df030-a3ff-4ecc-a332-1f0cef6a8dd1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHLim"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VAHEn" ID="ba9a586c-5821-4e07-a853-8cf3435325cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VAHEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.V" ID="d3a26f52-273b-4d6a-8e10-14e3bd69f7de" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."V"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.WQC" ID="4ddb8331-63c3-4386-a3d9-62f14588d176" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.OSLevel" ID="e85ae133-4230-42d2-a3d6-13066c75b205" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VUnit" ID="d4bc61de-22c8-4db8-bc34-60c5f8f27489" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VSclMax" ID="671ed51a-d6ab-4629-890a-e54a212baa9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30L10_DB.MTPAnaMon_Instance.VSclMin" ID="f428daec-c1cc-4135-a26f-5507432fb6ea" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30L10_DB"."MTPAnaMon_Instance"."MTP_AnaMon"."VSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonPosErr" ID="3246e642-6c97-4d80-94ca-0642c65b52b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonPosErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonPosTi" ID="0d8969a0-6f69-43c0-a5fa-ff9a7ab51930" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonPosTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosTolerance" ID="5f2be037-586d-4360-8470-6490e351da5f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosTolerance"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosReachedFbk" ID="b48d3757-76ef-4403-a767-b086c48375d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosReachedFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonDynTi" ID="4aa85eba-b7da-43f3-a67c-26389c4e6851" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonStatTi" ID="caf41525-6f87-4a56-b25c-3e4d2ca5cadd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonDynErr" ID="53b7f591-d0be-4171-9846-71b95f93d5e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonStatErr" ID="b707ac86-8040-4dff-b353-8f9f2eb12e58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonSafePos" ID="5ab4e7f1-6391-4309-8627-6c7b02e9cc29" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.MonEn" ID="4fb47be8-a968-473a-b942-eba25559be83" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ResetAut" ID="c0d79c61-f08c-4d7e-8e16-3e83afdf78dd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ResetOp" ID="b7284171-d191-467b-b86b-8b1ec7b03bc0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Protect" ID="f05f96b9-d6c9-405f-a64e-a1e5c05bac16" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.ProtEn" ID="b658f385-afb6-4c01-a48d-214c7f70e47b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Interlock" ID="92dc50b8-07dd-4ce4-9629-68194d86e354" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.IntlEn" ID="9fde47bb-5577-41fc-a809-8d47b2520910" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Permit" ID="c5017735-804b-439d-ba07-d0ccef062060" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PermEn" ID="906a1510-55ac-44cf-977d-67b54085080b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosFbk" ID="1a000367-18a5-4f0d-80ce-c8636af406ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosFbkCalc" ID="2cc0c724-e1e5-48f4-91a6-9b17c1f8c558" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseFbk" ID="dce50925-7314-4e6e-b948-a0dbc50a1c5a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseFbkCalc" ID="f4a7ba0f-7fe6-46f1-be80-158c37a97649" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenFbk" ID="cfb9f9b4-bc64-444f-b2c6-342b8ad147a7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenFbkCalc" ID="7b0b3319-177c-4417-893d-a96d5139a3a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.Pos" ID="3da22d29-29a0-4224-9d65-faff6ec60850" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."Pos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosRbk" ID="15df5355-ed02-4bb2-b221-10aa6370d6ca" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosRbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMan" ID="13c945f6-0705-41c0-b698-5f0451b70edc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMan"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosInt" ID="eae7357a-3c3a-4426-a85b-0e80b9e318ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMax" ID="75028948-75e3-4a82-b97e-6410d0ff0ab7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosMin" ID="a8c51613-7de3-47ba-9f5d-72539ad131d2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosUnit" ID="bfb21a37-7917-43f1-9d53-87438d194ac3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosUnit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosSclMax" ID="597ece70-1e73-4d96-a3af-77e9e6425578" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosSclMax"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.PosSclMin" ID="7cf78a1f-b88a-484f-84c9-ac478107f234" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."PosSclMin"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseAct" ID="e148e35d-675e-4049-ab88-bba2105c6ca5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenAct" ID="8e354d5e-26dc-4440-a81c-c0c8df2ffe8a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseOp" ID="d0b554a0-7cae-4f00-9fae-f6612a1db452" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenOp" ID="d26a5b60-80c9-47d4-8fbb-fe9f5f8dea4f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.CloseAut" ID="36153de5-6fc4-428d-9aa8-286cdd4b0813" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."CloseAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OpenAut" ID="31b739b0-7271-4aac-ad23-ae1ce1f40af2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OpenAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePosAct" ID="c8e85012-2fce-43bf-a4aa-ec76c0fa059e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePosEn" ID="3f272eeb-cab2-47d6-b4a0-2f43b5185757" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePosEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SafePos" ID="b2eea52d-0543-4b4d-bf37-55061c196670" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManAct" ID="c8be42dd-eb42-4c19-a38a-34d3dd6ea09a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntAct" ID="2044d974-4058-474a-9b66-3092ddce33da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManOp" ID="7d3299b6-8e84-4c66-b054-dc3d12befad1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntOp" ID="bcd8190b-0af4-4931-aec7-a8428705cbeb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcIntAut" ID="55c53c67-8f76-42d5-b5f1-ab37ef30ce63" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcManAut" ID="26e9d41a-8599-4861-bcea-97649a025d01" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcManAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.SrcChannel" ID="33a62503-bd2b-4ac0-845f-04d5d856bc72" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffAct" ID="cdfa4cc9-0d42-4bbe-b2ce-27174393501c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutAct" ID="b6d42f5d-6579-4fff-ac0b-63da29f03789" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpAct" ID="454f88e2-55b8-44ec-b1e5-21310c9de85f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutOp" ID="7bf02528-9324-4eb2-914b-4e0c7bcc9c34" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpOp" ID="f35f0e37-eab6-41fc-b9bf-a37ee923521b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffOp" ID="4c5a2d8f-6367-4d19-90b8-9abcf087ee1e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateAutAut" ID="30d06f9a-f2b2-4018-a03e-f2536cde2cff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOpAut" ID="92f36a92-7c30-4916-8c9a-ebabfb31b781" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateOffAut" ID="20aa8517-3a93-41d4-bdab-64510526619f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.StateChannel" ID="657183db-8344-4760-8ee4-19c0af8c1274" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.OSLevel" ID="25df0320-ef5b-4d31-b5ff-2404a19f6fbc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30Y17_DB.MTPMonAnaVlv_Instance.WQC" ID="c0d00c90-f298-485f-ba91-ee26ab6ce27b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30Y17_DB"."MTPMonAnaVlv_Instance"."MTP_MonAnaVlv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonDynTi" ID="82848eb3-540b-4cd2-ac76-10150ace5796" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonStatTi" ID="6952cb3a-c60b-4d10-9a74-7c0b7e5ec5dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonDynErr" ID="e173a9e8-e71b-415a-9687-663a950ce4e2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonStatErr" ID="04e2ccd9-63eb-4b35-a7f1-511428d28d4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonSafePos" ID="d2b43501-2566-4e6b-ba58-8aeaed983895" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.MonEn" ID="a624386a-573c-4a19-b35f-0db65124e2cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ResetAut" ID="a0bae6e0-64a0-405b-9bef-faf01ce582b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ResetOp" ID="4b100541-5a44-4201-81c7-e24b5ed500d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Protect" ID="f4ff7a48-5cb5-45dc-96c0-e1b773cbb77d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.ProtEn" ID="fc83ff69-0eb6-465f-bae3-4e0343b2f95a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Interlock" ID="f3dbdae1-e04f-45e0-9893-2d57bc71afb1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.IntlEn" ID="89db14f5-325c-4118-83ca-28583642a28a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Permit" ID="7c4d9d0c-b6d8-46b1-b869-688b168476d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.PermEn" ID="128b1ffc-5559-48bb-a54f-223b676427a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.Trip" ID="4df950f7-1215-43d2-961a-7fca264f38d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdFbk" ID="2bc6cba8-dc93-4b14-b056-78bb74d4335c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevFbk" ID="8a10977f-6218-4164-853a-877b1736803e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdFbkCalc" ID="dd17db25-4f80-4d72-9534-41004b2eef32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevFbkCalc" ID="1f3ae85b-3c07-47b3-a029-c75d0bed6ed9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevCtrl" ID="b12dc526-3a22-4efe-99a4-19a140169197" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdCtrl" ID="e65a2dc0-08a9-47f3-b13a-28b62500b1c3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevAut" ID="90243f5b-d74a-4f41-960a-662c81fa3b13" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdAut" ID="cb84e329-6d7f-4c44-8403-6368762755f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StopAut" ID="9448146c-0395-4fa8-a751-985b07b1e18a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.WQC" ID="07b3ec5e-8f8e-4172-8a7c-40350bc23eec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.SafePosAct" ID="0df9604b-045f-4acc-9ac2-05ac57e66ea5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.SafePos" ID="73c506bc-9aff-4915-b64a-12b92f5715c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffAct" ID="ce23ac0b-9e71-45c3-8fd3-de5bf85a7496" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutAct" ID="d535ea4c-1bb5-4bb2-b4c3-d12f3276c5a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpAct" ID="abdcc0f9-29bc-4c79-943d-51f99d9fc200" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutOp" ID="454c0111-0e98-4f5e-9ffb-7466f354019f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateAutAut" ID="ef0671df-d231-459c-bd85-eb53e9345360" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpOp" ID="ade014cc-2758-475d-9336-940bb44deb37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOpAut" ID="a5ddef8e-a2d7-4946-92df-011f2c99c16b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffOp" ID="8b13c632-2301-47b5-bf3d-c303a448aede" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateOffAut" ID="dc699eb2-e304-4065-a316-099dd7f51d3d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StateChannel" ID="295c2bdd-0518-43dc-a362-a835e0d2bd70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.OSLevel" ID="afda9711-8401-4321-94fc-e6c7a5bb9f3c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevOp" ID="3aa76e6d-41f1-40f0-b8d5-1ce8d75f99c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdOp" ID="a9104621-be60-42da-8c6b-7a17b8794d0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.StopOp" ID="c28aa5ea-2be8-4e56-92a1-ee9ee29a319b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.RevEn" ID="9edfd8f8-f594-408c-8469-34ea30d3a551" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N15_DB.MTPMonBinDrv_Instance.FwdEn" ID="b39f3d51-cf09-47e1-ae0d-e270b0bae687" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N15_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynTi" ID="7cd6eae9-470b-4fe3-b757-8631c64271c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatTi" ID="3f05d99d-f249-43b1-8d6e-22cff3d7c015" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatTi"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonDynErr" ID="176114e3-f4a3-4fe3-a6ac-038bd13e3fc3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonDynErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonStatErr" ID="d7f027cb-ce57-490e-9e66-83e74ebfe3a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonStatErr"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonSafePos" ID="8d9faae6-8fbd-4862-9b5c-6c1cc34c8dad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonSafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.MonEn" ID="14845d71-069b-45a6-b929-053db7c82720" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."MonEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetAut" ID="35f571a9-2e9d-46c1-89bd-39388bbafae4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ResetOp" ID="7f5be17c-713a-4b30-9518-9b950c8de575" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ResetOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Protect" ID="12292bcb-0866-404f-8728-34fc39d4b7e1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Protect"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.ProtEn" ID="56829db0-aa2e-42a2-9b2b-714d226c0679" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."ProtEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Interlock" ID="def8957b-bec2-41b5-b467-aad7379846d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Interlock"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.IntlEn" ID="88ce9a13-e35c-4a36-9a25-2c13df51586d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."IntlEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Permit" ID="50bd419d-de03-4ed0-8e06-aa4cbe50bf95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Permit"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.PermEn" ID="5d72a388-693a-4178-87a9-c5da522ed8bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."PermEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.Trip" ID="c639a8f2-19d0-460e-8c23-4368ac00df37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."Trip"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbk" ID="fa101850-0077-4ba5-8edc-68dda86bfbd0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbk" ID="0f9196ae-f34b-42fd-b484-0d5f1e598a87" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbk"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdFbkCalc" ID="156398e0-e226-41cc-86d1-9fa29883c861" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevFbkCalc" ID="98363dd4-1ee4-4f95-9064-4b821069e769" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevFbkCalc"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevCtrl" ID="fa079b9d-ffb4-47d0-aa02-abe641033fb9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdCtrl" ID="e8ade7c5-f67b-4f07-a58a-4bde2a98748f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdCtrl"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevAut" ID="f2ea8857-7550-4188-a353-9ba426e2cd27" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdAut" ID="2543b25b-c562-4425-b3c6-95d426315268" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopAut" ID="44058ed6-9d76-41af-bb1b-95959a88a510" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.WQC" ID="ed9bbd07-4e77-4023-a940-343529a978d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePosAct" ID="eae430fa-3aac-491b-a661-c9d4d33c2997" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePosAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.SafePos" ID="211c0625-5820-4e89-b58f-35f10047f8d4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."SafePos"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAct" ID="485ac31e-5f74-40b2-8279-d4c2516a8eb5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAct" ID="2ffb18f4-c3a9-4f92-82c2-d46411010e99" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAct" ID="60a7e025-c5ba-4b73-92fd-d4521b251a05" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutOp" ID="f916f1de-7910-4d9a-b297-e79bca95dca0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateAutAut" ID="98515dea-7be4-4154-a916-4016467c04c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpOp" ID="a783d077-707d-4f27-a31d-ce1da64e839f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOpAut" ID="8be2c417-41d7-4c66-aa32-09219f64fec3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffOp" ID="92bf0f08-2c0c-462c-b809-347be1e9300a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateOffAut" ID="1f5736fb-5b96-4374-a3ca-3814ffd6b00b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StateChannel" ID="e43929e7-7337-4238-9a2a-4aa04715a8da" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.OSLevel" ID="119e3aa4-be2d-46ea-9912-372107d07c30" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevOp" ID="2642f161-8544-4058-9c10-1c3099cbe2d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdOp" ID="6d156a2b-8752-4695-9e87-e0e31ffa893d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.StopOp" ID="6e475809-2d33-4ad8-8908-025cc467b0d7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."StopOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.RevEn" ID="027820f8-a485-4b33-8809-bfa16a962fdc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."RevEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC30N11_DB.MTPMonBinDrv_Instance.FwdEn" ID="dab34787-8b17-433f-8630-88992d80c8eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"HC30N11_DB"."MTPMonBinDrv_Instance"."MTP_MonBinDrv"."FwdEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SoftwareRevision" ID="12b3b92c-14a7-41af-a09f-1d9e0b2ed08d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."SoftwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.SerialNumber" ID="bdf39675-7a60-426f-a1e1-c10f76916f89" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."SerialNumber"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.RevisionCounter" ID="b7fe0fc1-d5df-40bf-b26e-a7f9bf911c8a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."RevisionCounter"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductInstanceUri" ID="32a57c57-6f79-4975-9de2-02ed9d929535" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ProductInstanceUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ProductCode" ID="e0aef7e0-73fb-4141-ab0f-801472a01b2a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ProductCode"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Model" ID="368546e1-65c2-4ec0-85a3-670027f4eeeb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."Model"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ManufacturerUri" ID="e98c0dec-84b7-49d2-994f-3b050e20fe98" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ManufacturerUri"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.Manufacturer" ID="a3f4cfd6-a6d9-4eff-b98a-bf53ce779c99" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."Manufacturer"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.HardwareRevision" ID="a4761a10-8db4-4f61-a51a-02bdb45cd2eb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."HardwareRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceRevision" ID="c42353eb-cb53-4ab5-82da-dce75d1e4017" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceRevision"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceManual" ID="28bdd4f1-56a2-4548-8239-1b80812c9a1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceManual"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceHealth" ID="1750b7d3-b8f1-4e7d-9991-9fa95a45f9e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceHealth"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.DeviceClass" ID="e17b15bf-ea91-4293-8fc2-6fb05bd3333b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."DeviceClass"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.ComponentName" ID="b3b88e1e-e21e-49ff-b78d-b9d8e8fa7ff5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."ComponentName"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel.AssetId" ID="bc036931-1bff-4e37-b4ed-9c8721780464" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"PeaInformationLabel"."AssetId"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ReportValueFreeze" ID="77fe353b-f79c-4933-b873-f79859d21aac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ReportValueFreeze"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyInt" ID="4cdb9be2-09ad-4605-bee1-f35eb9881175" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyOp" ID="e7e48a16-4173-4dc8-bbb8-9bc73f721e87" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyExt" ID="a3d33f1e-59d5-41b4-95b7-0b9c0c80a0d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ConfigParamApplyEn" ID="b1e0982f-6d26-457c-84be-a7a63084a52a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ConfigParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyInt" ID="494e55b3-6825-4f8d-96c3-068a97dc4958" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyOp" ID="a8522798-27e4-47fb-9ff5-a54fc2e66105" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyExt" ID="614b433a-9bd3-427c-8d07-63947e662614" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcParamApplyEn" ID="78027e8d-5407-411b-939a-b16392e2006c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcParamApplyEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAct" ID="f4be1196-078e-4e9c-837d-17db7f27964c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAct" ID="cc897192-2516-42d3-a034-bf8a23b4fe81" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtOp" ID="fa7b4148-9a4f-4d14-9d14-31b62e498c50" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntOp" ID="e0376ac4-3501-46ce-b67b-e0255efbece4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcIntAut" ID="dd0587a0-8953-4695-89a6-40d485b15696" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcIntAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcExtAut" ID="ba48c6d5-da38-4cfc-ba3f-4d5483863556" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcExtAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.SrcChannel" ID="3867397e-4cf8-4412-9ee3-ff79c2dc50f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."SrcChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAct" ID="eb51b9f1-bc28-42b9-9430-705c27db10f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAct" ID="5bf97abd-d9fc-4f7c-9c89-b90e173b8eaa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAct" ID="5cd2225d-72d3-4eb9-aabe-479cd9f2c018" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAct"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutOp" ID="33ca825e-c73f-4f69-a82c-36b8e572bb5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpOp" ID="0644616a-4cdd-4934-850b-607b54774b47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffOp" ID="5bb56fe0-54cb-4ce1-b462-da04b72cc3ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateAutAut" ID="17776d63-278a-41c4-bceb-23611e3a116d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateAutAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOpAut" ID="e69b1953-b52d-4f65-8b6d-d3023e1ecc06" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOpAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateOffAut" ID="c37b34d4-43b9-4eb7-a8ee-915520511129" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateOffAut"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateChannel" ID="7fd771d3-6960-4bcf-a6bf-e1cd07cd847c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateChannel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAnswerID" ID="2e9d7ac3-f029-48f7-b343-fa3d03afb6e0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAnswerID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractAddInfo" ID="9a437140-e6f9-4ece-9c7e-19ba48aab8d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractAddInfo"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.InteractQuestionID" ID="6038a7a6-a880-46e1-9d48-26e280a85fa9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."InteractQuestionID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.PosTextID" ID="86f47075-0b1e-436e-8013-543c1e2a504e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."PosTextID"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureReq" ID="50437296-a000-49a5-96e9-36d609955e04" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureReq"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureCur" ID="35f674b9-5632-4646-8dbe-7642d72c8342" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandEn" ID="dca50047-52c3-4685-80dc-e08116b4b6d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandEn"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.StateCur" ID="28fad15a-e468-4e4a-9b4c-48c5335acd31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."StateCur"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureExt" ID="afe481bc-d87c-4acb-9c9f-d05f3ba048a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureInt" ID="60f5ddc9-71aa-4488-97d2-1893c596dc19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.ProcedureOp" ID="4e7d8a20-1e81-4a1a-8b38-bd9da4313a85" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."ProcedureOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandExt" ID="b30e6b9f-7b0c-4e2a-a241-b26165523cac" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandExt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandInt" ID="96931637-03de-4a4b-9fb9-95c2bfdbb73e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandInt"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.CommandOp" ID="d6aa662a-4ff1-4f5f-874e-6f9f41c24523" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."CommandOp"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.OSLevel" ID="cb955f88-929e-4f4c-8c34-c16f156cb646" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."OSLevel"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="Stirring.WQC" ID="430e21e7-3cdf-482b-8d04-18d8b7d18135" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>describes the node identifier</Description>
                <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
                <Value>"Stirring"."MTP"."ServiceControl"."WQC"</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
                <DefaultValue>https://localhost</DefaultValue>
                <Value>http://www.siemens.com/simatic-s7-opcua</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Services" ID="0e618674-1514-4a49-99c1-30f0ab3cba64" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectReference" ID="65d9d9e7-60f9-4c29-851e-8f13cc78a0d8" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>3802e278-5d0d-48a0-880d-172db145256e</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pictures" ID="411adb32-e68e-4c92-8a00-34a1d7e87ddc" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectReference" ID="1ce2ea09-d2c4-4d6b-b4c8-1e0614852174" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>c7cdb337-b71b-40f6-8061-f5ae58feddb5</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Texts" ID="b6800e10-ed6f-4c9e-b68f-3fd371495cf9" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectReference" ID="cb026bf2-655c-4bdd-90bf-beb683a0ebd8" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>f2086d6c-6778-4d17-b97b-c7e6f8db0444</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValues" ID="9418ae5b-659e-405f-8f45-6eaf4a6aa917" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectReference" ID="1ca89107-2b2b-42e5-a3cb-1a260f46b8ac" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
            <Value>015450cb-06fe-4f0b-b954-cb95aec4c64e</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Services" ID="3802e278-5d0d-48a0-880d-172db145256e">
    <Version>0</Version>
    <AdditionalInformation>Service Count: 1</AdditionalInformation>
    <InternalElement Name="Stirring" ID="c559a006-1aa6-4360-ba0d-12ff2d6e1bad" RefBaseSystemUnitPath="MTPServiceSUCLib/Service">
      <Description>Stirring</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>a2905ef2-c9a1-44e7-9eba-97a2fed2b877</DefaultValue>
        <Value>a2905ef2-c9a1-44e7-9eba-97a2fed2b877</Value>
      </Attribute>
      <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
        <Description>Function Classification</Description>
      </Attribute>
      <InternalElement Name="Procedure_2" ID="33b01e65-18cd-4bc0-b99c-52b2963f63ff" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>Procedure_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>d0992f3e-6c5b-4b85-867a-b669c5fa452b</DefaultValue>
          <Value>d0992f3e-6c5b-4b85-867a-b669c5fa452b</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>True</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>2</Value>
        </Attribute>
        <InternalElement Name="Time stirring" ID="86eff6cb-bcf9-4eb4-b73c-8b17fef6f2ab" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceParameter/ProcedureParameter">
          <Description>Time stirring</Description>
          <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
            <Description>Cross Aspect Reference ID</Description>
            <DefaultValue>10606123-0ef2-463a-98f9-a033929a1526</DefaultValue>
            <Value>10606123-0ef2-463a-98f9-a033929a1526</Value>
          </Attribute>
          <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
        </InternalElement>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Procedure_1" ID="253cc06c-1347-4efa-bafc-ff0797870729" RefBaseSystemUnitPath="MTPServiceSUCLib/Service/Procedure">
        <Description>Procedure_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>da03d3d0-713e-470b-bb1c-aa65fabc93f9</DefaultValue>
          <Value>da03d3d0-713e-470b-bb1c-aa65fabc93f9</Value>
        </Attribute>
        <Attribute Name="Classification" RefAttributeType="AutomationMLBaseAttributeTypeLib/OrderedListType">
          <Description>Function Classification</Description>
        </Attribute>
        <Attribute Name="IsSelfCompleting" AttributeDataType="xs:boolean">
          <Description>0: not self completing, 1: self completing</Description>
          <Value>False</Value>
        </Attribute>
        <Attribute Name="ProcedureID" AttributeDataType="xs:unsignedInt">
          <Description>Procedure Identifier</Description>
          <Value>1</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Pictures" ID="c7cdb337-b71b-40f6-8061-f5ae58feddb5">
    <Version>0</Version>
    <AdditionalInformation>Picture Count: 5</AdditionalInformation>
    <InternalElement Name="Messages" ID="c3f4a8e9-90dd-4000-ac88-aec9c89d9c7a" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>Messages</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>700</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>345</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="MessageObject" ID="9d72aa35-7e97-4976-a3a9-05e5eacc163e" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>MessageObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>1080</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AlarmSummaryView" ID="47ce9193-20f6-4c3b-800b-6bc6cbc60507" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>AlarmSummaryView</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1000</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>500</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HideTagObject" ID="1ec11166-6c90-4146-9f49-0059a3fa7f45" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HideTagObject</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1920</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>960</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="HC30" ID="701c05fe-1d76-4cc7-8e7e-0b523dc9ecf5" RefBaseSystemUnitPath="MTPHMISUCLib/Picture">
      <Description>HC30</Description>
      <Attribute Name="Width" AttributeDataType="xs:integer">
        <Description>Width of the Picture in Pixel</Description>
        <DefaultValue>1920</DefaultValue>
        <Value>1400</Value>
      </Attribute>
      <Attribute Name="Height" AttributeDataType="xs:integer">
        <Description>Hight of the Picture in Pixel</Description>
        <DefaultValue>1080</DefaultValue>
        <Value>900</Value>
      </Attribute>
      <Attribute Name="HierarchyLevel" AttributeDataType="xs:string">
        <Description>Picture Hierarchy Level - formatted string : x.y.z</Description>
        <DefaultValue>0</DefaultValue>
        <Value>0</Value>
      </Attribute>
      <InternalElement Name="MesLine_4" ID="2294ef94-be81-4f1e-a6a6-dee72b8abec0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,514;823,514</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_3" ID="652379a6-9bc9-4c15-92b6-ea4e2bf55c40" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,457;823,457</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_2" ID="ee08bc65-8af1-4f07-ad88-19ccd9c77d20" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_2</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>714,402;823,402</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="MesLine_1" ID="a01f1906-0b62-49b8-a745-b0fd46581045" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/MeasurementLine">
        <Description>MesLine_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>635,241;635,339</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>2</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_7" ID="61ae573f-3cdb-4f1f-8d0d-e56e55a8c8a0" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_7</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>641,745;1192,750</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_6" ID="8c282a3a-d442-4a9e-b0e9-a68dcc7d1002" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_6</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>639,745;638,609</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_5" ID="f5b7ebb9-7c21-4e1b-91fa-78708e78f425" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_5</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>636,424;357,425</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_4" ID="1a9b71fb-66e4-4f66-92ab-37595c4a9043" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_4</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>357,107;356,422</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_3" ID="f3c0c75c-31f8-42ac-85df-0ae8b32699b6" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_3</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>118,170;355,170</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_2" ID="bd8aeefb-f271-4fea-a07e-41f43facc8e3" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_2</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>119,138;354,139</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Pipe_1" ID="b38fc3a9-9217-4880-b800-2b74a6a6dbf1" RefBaseSystemUnitPath="MTPHMISUCLib/Connection/Pipe">
        <Description>Pipe_1</Description>
        <Attribute Name="Edgepath" AttributeDataType="xs:string">
          <Description>Edgepath Notation x1,y1;x2,y2;x3,y3.. (including the start and end port coordinates in their absolute values)</Description>
          <DefaultValue>0,0;1,1</DefaultValue>
          <Value>118,105;356,106</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the Connection Object</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1</Value>
        </Attribute>
        <Attribute Name="Directed" AttributeDataType="xs:boolean">
          <Description>Directed Flag - true: directed (from Nozzle 1 to Nozzle2) ; false: undirected</Description>
          <DefaultValue>false</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="36-09-02-02_SimpleMixer" ID="cc78e2ab-19d6-4c31-9e29-ae5ac69b56c7" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>36-09-02-02_SimpleMixer</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue></DefaultValue>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>69</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>247</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>601</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>238</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>5</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
          <Value>36090202</Value>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="36-02-01-01_Reactor" ID="6fdb76b1-546c-4c6d-9887-f297456ec37d" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>36-02-01-01_Reactor</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue></DefaultValue>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>182</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>300</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>537</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>340</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>5</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
          <Value>36020101</Value>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Stirring" ID="50551b7d-6739-48b3-ab2d-80a8008cdb54" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Stirring</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>a2905ef2-c9a1-44e7-9eba-97a2fed2b877</DefaultValue>
          <Value>a2905ef2-c9a1-44e7-9eba-97a2fed2b877</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>738</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>208</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Flow_1" ID="d597cd8d-b356-4654-9816-6aac9a02af50" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Flow_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>111cc780-5e07-4784-8fce-6ad8becd7b9a</DefaultValue>
          <Value>111cc780-5e07-4784-8fce-6ad8becd7b9a</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>838</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>728</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="LIT_2" ID="906afd12-8153-42f7-9f5f-5282f7b7956f" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>LIT_2</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>ac90e9b2-ec36-4fd6-a242-579e81204a42</DefaultValue>
          <Value>ac90e9b2-ec36-4fd6-a242-579e81204a42</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>823</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>490</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Temp_1" ID="e1db4a24-40a5-4a1e-af7a-10ad568b5fc7" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>Temp_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>ac149d16-a5e7-4111-bb0d-6d8743bfe5b0</DefaultValue>
          <Value>ac149d16-a5e7-4111-bb0d-6d8743bfe5b0</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>823</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>436</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="LIT_1" ID="10d67a45-a854-4ad6-9523-7747d3f6422e" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>LIT_1</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>f8dfdfbc-ab08-42b3-a1a8-c78ff1e49407</DefaultValue>
          <Value>f8dfdfbc-ab08-42b3-a1a8-c78ff1e49407</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>113</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>42</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>823</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>379</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="V100" ID="9edfea9e-a28f-477a-b599-adb2e8e7b4aa" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>V100</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>c8f6499b-d5c0-4f04-97ba-ffb29dc248c1</DefaultValue>
          <Value>c8f6499b-d5c0-4f04-97ba-ffb29dc248c1</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>82</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>78</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1011</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>712</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="P101" ID="6cbd756c-ab27-4646-bb5a-0e8010933c1f" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>P101</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>5540ebde-091b-4016-85a9-c7fa34d79c98</DefaultValue>
          <Value>5540ebde-091b-4016-85a9-c7fa34d79c98</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>698</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>712</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="P100" ID="6317628a-d000-4567-9d94-bf4555e5d49d" RefBaseSystemUnitPath="MTPHMISUCLib/VisualObject">
        <Description>P100</Description>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Cross Aspect Reference ID</Description>
          <DefaultValue>cae64eb9-c397-4cdc-8682-a425e872abe7</DefaultValue>
          <Value>cae64eb9-c397-4cdc-8682-a425e872abe7</Value>
        </Attribute>
        <Attribute Name="Width" AttributeDataType="xs:integer">
          <Description>Width of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>80</Value>
        </Attribute>
        <Attribute Name="Height" AttributeDataType="xs:integer">
          <Description>Hight of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>59</Value>
        </Attribute>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>590</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the VisualObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>192</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the VisualObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>6</Value>
        </Attribute>
        <Attribute Name="Rotation" AttributeDataType="xs:integer">
          <Description>Rotation of the VisualObject in 0-360 degree</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
        <Attribute Name="eClassVersion" AttributeDataType="xs:string">
          <Description>The Attribute shall define the version of the eclass catalogue, which the eclass category is related to: i.E. ECLASS-{Major}.{Release} -&gt; ECLASS-1.0</Description>
          <DefaultValue>0.0.1</DefaultValue>
        </Attribute>
        <Attribute Name="eClassClassificationClass" AttributeDataType="xs:string">
          <Description>The attrtibue shall define the version of the eclass classification class for the aml object. The value shall be the coded name of the classification class as 8-digit integer. Two digits for each hierarchical level</Description>
          <DefaultValue>00</DefaultValue>
        </Attribute>
        <Attribute Name="eClassIRDI" AttributeDataType="xs:string">
          <Description>This attribute shall contain the IRDI of the Class - i.E. 0173-1---ADVANCED_1_1#01-ADN862#003</Description>
          <DefaultValue>0173-1#01-ACL240#005</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_3" ID="7f66552b-c8f7-49ce-8dbd-f26f138f63bd" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_3</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>127</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>171</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_2" ID="ab0c3720-a6b7-46cb-a5cf-55c533271d14" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_2</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>127</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>139</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Source_1" ID="21cf3641-cd24-4a25-8213-2e3e07be37e8" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Source">
        <Description>Source_1</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>127</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>104</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Sink_1" ID="a3550c5e-5969-4bf1-83ac-969d1c9ced1c" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Termination/Sink">
        <Description>Sink_1</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>1192</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>749</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
          <Description>Grouping Object for related and non-related Attachments</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Junction_3" ID="07d43960-b877-476c-a7a2-84707212b875" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Junction">
        <Description>Junction_3</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>722</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>513</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Junction_2" ID="5a85317e-0189-4e8a-aee3-2a20253f6a41" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Junction">
        <Description>Junction_2</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>722</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>457</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="Junction_1" ID="4416fb59-6f87-489d-a923-d74cd1fbe841" RefBaseSystemUnitPath="MTPHMISUCLib/TopologyObject/Junction">
        <Description>Junction_1</Description>
        <Attribute Name="X" AttributeDataType="xs:integer">
          <Description>X-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>722</Value>
        </Attribute>
        <Attribute Name="Y" AttributeDataType="xs:integer">
          <Description>Y-Position of the TopologyObject in Pixel</Description>
          <DefaultValue>0</DefaultValue>
          <Value>402</Value>
        </Attribute>
        <Attribute Name="ZIndex" AttributeDataType="xs:integer">
          <Description>Z-Index of the TopologyObject</Description>
          <DefaultValue>0</DefaultValue>
          <Value>3</Value>
        </Attribute>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InstanceHierarchy Name="Texts" ID="f2086d6c-6778-4d17-b97b-c7e6f8db0444">
    <Version>0</Version>
    <AdditionalInformation>Enumeration Count: 0</AdditionalInformation>
    <AdditionalInformation>Service Position Count: 0</AdditionalInformation>
    <AdditionalInformation>Service Interaction Count: 0</AdditionalInformation>
  </InstanceHierarchy>
  <InstanceHierarchy Name="ProcessValues" ID="015450cb-06fe-4f0b-b954-cb95aec4c64e">
    <Version>0</Version>
    <AdditionalInformation>Input Value Count: 4</AdditionalInformation>
    <AdditionalInformation>Output Value Count: 12</AdditionalInformation>
    <InternalElement Name="BinaryProcessValueOutput1" ID="3b94ff67-134f-4991-a7b5-1d0c1fab5754" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>BinaryProcessValueOutput1</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>4fbf186e-5515-48a3-9482-3d8e0cc72997</DefaultValue>
        <Value>4fbf186e-5515-48a3-9482-3d8e0cc72997</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="BinaryProcessValueOutput0" ID="3f44a57e-9a3c-4714-9d4a-6786271928a5" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>BinaryProcessValueOutput0</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>a811aecb-b5bf-41a0-b271-7d0a0d0186c3</DefaultValue>
        <Value>a811aecb-b5bf-41a0-b271-7d0a0d0186c3</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput9" ID="3373fd3c-ec0c-4c75-8721-b4bfab5a9a25" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput9</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>33d5f6da-8b28-4ae2-97cd-d1eb3f255069</DefaultValue>
        <Value>33d5f6da-8b28-4ae2-97cd-d1eb3f255069</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput8" ID="846faf0f-5ed0-48cf-92cd-1570fa2f14c8" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput8</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>ec0b1480-008a-4c8f-9dbf-55221344d5b0</DefaultValue>
        <Value>ec0b1480-008a-4c8f-9dbf-55221344d5b0</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput7" ID="4254a784-8809-4077-b2ea-0a7afe84c587" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput7</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>22b2eb6c-3ca1-4a6a-8d5b-a4f468c8cfbd</DefaultValue>
        <Value>22b2eb6c-3ca1-4a6a-8d5b-a4f468c8cfbd</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput6" ID="a7817b93-7d4b-451a-aae9-479e6c765ebb" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput6</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>5aa02f50-47cd-4010-af52-c90ebc4d7e4d</DefaultValue>
        <Value>5aa02f50-47cd-4010-af52-c90ebc4d7e4d</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput5" ID="ed593fb0-38ac-4b58-a24e-eae5da95cdf4" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput5</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>be5b769b-3b41-4e5c-825c-1d684663b2fc</DefaultValue>
        <Value>be5b769b-3b41-4e5c-825c-1d684663b2fc</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput4" ID="24759956-9a3a-4948-967d-f1baa45878ef" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput4</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>375da30b-6bca-4d65-b300-7b403512ebf6</DefaultValue>
        <Value>375da30b-6bca-4d65-b300-7b403512ebf6</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput3" ID="38f12989-02d4-49a5-b6c9-d49d8622cc0e" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput3</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>99124a3d-c898-4d37-95c6-748e3058da75</DefaultValue>
        <Value>99124a3d-c898-4d37-95c6-748e3058da75</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput2" ID="af2d3379-7fad-42ff-9664-ed0d9823f605" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput2</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>37572596-9e6b-45fe-8bab-a0163ec2d128</DefaultValue>
        <Value>37572596-9e6b-45fe-8bab-a0163ec2d128</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput1" ID="eba93c1d-7e7c-4c06-acbc-73aaf367e462" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput1</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>e8849711-a55f-4c25-9c70-81c9fcda9fa6</DefaultValue>
        <Value>e8849711-a55f-4c25-9c70-81c9fcda9fa6</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueOutput0" ID="53a0f212-9d63-45a4-a9c7-51ed017217f5" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueOut">
      <Description>AnalogProcessValueOutput0</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>ef11e191-1788-49e3-82e3-1536b5a28d9f</DefaultValue>
        <Value>ef11e191-1788-49e3-82e3-1536b5a28d9f</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueInput3" ID="6f550f01-8af6-44f0-b255-439f25d87952" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueIn">
      <Description>AnalogProcessValueInput3</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>92b67b29-b4ae-48f6-a14d-3a7d1f77b9f1</DefaultValue>
        <Value>92b67b29-b4ae-48f6-a14d-3a7d1f77b9f1</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueInput2" ID="5df95978-0f8a-4350-8ad0-522be49a09ff" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueIn">
      <Description>AnalogProcessValueInput2</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>d5532b06-afc1-4bf9-81a9-68445a550cfa</DefaultValue>
        <Value>d5532b06-afc1-4bf9-81a9-68445a550cfa</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueInput1" ID="96bc5a9d-4153-4111-aa9c-409300883834" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueIn">
      <Description>AnalogProcessValueInput1</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>6678f3dd-e9d0-44b9-a37c-440ce9e141cd</DefaultValue>
        <Value>6678f3dd-e9d0-44b9-a37c-440ce9e141cd</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
    <InternalElement Name="AnalogProcessValueInput0" ID="0ec766c0-3c97-4308-bc0b-34a72522156c" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValue/ProcessValueIn">
      <Description>AnalogProcessValueInput0</Description>
      <Attribute Name="RefID" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/RefIDAttributeType">
        <Description>Cross Aspect Reference ID</Description>
        <DefaultValue>5be03ed2-fdc8-4377-98a9-9584860e2fe7</DefaultValue>
        <Value>5be03ed2-fdc8-4377-98a9-9584860e2fe7</Value>
      </Attribute>
      <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
    </InternalElement>
  </InstanceHierarchy>
  <InterfaceClassLib Name="AutomationMLInterfaceClassLib">
    <Description>Standard Automation Markup Language Interface Class Library</Description>
    <Version>2.10.0</Version>
    <InterfaceClass Name="AutomationMLBaseInterface">
      <InterfaceClass Name="Order" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Direction" />
      </InterfaceClass>
      <InterfaceClass Name="Port" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Direction">
          <Constraint Name="AllowedValues">
            <NominalScaledType>
              <RequiredValue>In</RequiredValue>
              <RequiredValue>Out</RequiredValue>
              <RequiredValue>InOut</RequiredValue>
            </NominalScaledType>
          </Constraint>
        </Attribute>
        <Attribute Name="Cardinality" RefAttributeType="AutomationMLBaseAttributeTypeLib/Cardinality">
          <Attribute Name="MinOccur" AttributeDataType="xs:unsignedInt" />
          <Attribute Name="MaxOccur" AttributeDataType="xs:unsignedInt" />
        </Attribute>
        <Attribute Name="Category" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/Category" />
      </InterfaceClass>
      <InterfaceClass Name="PPRConnector" RefBaseClassPath="AutomationMLBaseInterface" />
      <InterfaceClass Name="ExternalDataConnector" RefBaseClassPath="AutomationMLBaseInterface">
        <Attribute Name="refURI" AttributeDataType="xs:anyURI" RefAttributeType="AutomationMLBaseAttributeTypeLib/refURI" />
        <InterfaceClass Name="COLLADAInterface" RefBaseClassPath="ExternalDataConnector" />
        <InterfaceClass Name="PLCopenXMLInterface" RefBaseClassPath="ExternalDataConnector" />
        <InterfaceClass Name="ExternalDataReference" RefBaseClassPath="ExternalDataConnector">
          <Attribute Name="MIMEType" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/MIMEType" />
        </InterfaceClass>
      </InterfaceClass>
      <InterfaceClass Name="Communication" RefBaseClassPath="AutomationMLBaseInterface">
        <InterfaceClass Name="SignalInterface" RefBaseClassPath="Communication" />
      </InterfaceClass>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPICLib">
    <Description>Interface Class Definitions for the Module Type Package</Description>
    <Version>0</Version>
    <InterfaceClass Name="AspectSetReference" ID="5d50712a-3a02-435a-a3eb-f575dae887d3">
      <Description>InterfaceClass for the reference of the AspectSet Instance Hierarchy</Description>
      <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
        <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPCommunicationICLib">
    <Description>Base elements of the MTP Communication Description</Description>
    <Version>0</Version>
    <InterfaceClass Name="DataItem" ID="fa07c80d-6087-42b4-9268-e47edf4ebfab">
      <Description>Model Definition for Data Items</Description>
      <InterfaceClass Name="OPCUAItem" ID="91dd0c58-bc9e-456b-8903-c6b3fcf070d7" RefBaseClassPath="MTPCommunicationICLib/DataItem">
        <Description>Represents a data source</Description>
        <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType">
          <Description>describes the node identifier</Description>
          <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
        </Attribute>
        <Attribute Name="Namespace" AttributeDataType="xs:string">
          <Description>describes the namespace as namespace URL in which the OPC UA node is located</Description>
          <DefaultValue>https://localhost</DefaultValue>
        </Attribute>
      </InterfaceClass>
    </InterfaceClass>
    <InterfaceClass Name="ObjectItem" ID="97b893a7-d630-448e-864a-734911c964c7">
      <Description>Model Definition for Object Item</Description>
    </InterfaceClass>
    <InterfaceClass Name="MethodItem" ID="df292449-72ea-41b8-b8f2-ae437bbeb725">
      <Description>Model Definition for Method Item</Description>
      <Attribute Name="InputArguments">
        <Description>Model Definitions for Arguments</Description>
      </Attribute>
      <Attribute Name="OutputArguments">
        <Description>Model Definitions for Arguments</Description>
      </Attribute>
    </InterfaceClass>
  </InterfaceClassLib>
  <InterfaceClassLib Name="MTPHMIICLib">
    <Description>Base interfaces of the MTP Human-Machine-Interface Description</Description>
    <Version>0</Version>
    <InterfaceClass Name="ConnectorInterface" ID="d4f2b720-fe97-4451-b865-23004ada2061">
      <Description>Connection Interface</Description>
      <InterfaceClass Name="InformationFlowConnector" ID="f508931f-4383-4e38-a1b4-e0be835d96fb">
        <Description>Information Connection</Description>
      </InterfaceClass>
      <InterfaceClass Name="MassFlowConnector" ID="9d686ccf-3706-41f4-b0e5-e961ccdf5b57">
        <Description>Mass Flow Connection</Description>
      </InterfaceClass>
    </InterfaceClass>
  </InterfaceClassLib>
  <RoleClassLib Name="AutomationMLBaseRoleClassLib">
    <Description>Automation Markup Language base role class library</Description>
    <Version>2.10.0</Version>
    <RoleClass Name="AutomationMLBaseRole">
      <RoleClass Name="Group" RefBaseClassPath="AutomationMLBaseRole">
        <Attribute Name="AssociatedFacet" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseAttributeTypeLib/AssociatedFacet" />
      </RoleClass>
      <RoleClass Name="Facet" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Resource" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Product" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Process" RefBaseClassPath="AutomationMLBaseRole" />
      <RoleClass Name="Structure" RefBaseClassPath="AutomationMLBaseRole">
        <RoleClass Name="ProductStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ProcessStructure" RefBaseClassPath="Structure" />
        <RoleClass Name="ResourceStructure" RefBaseClassPath="Structure" />
      </RoleClass>
      <RoleClass Name="ExternalData" RefBaseClassPath="AutomationMLBaseRole" />
    </RoleClass>
  </RoleClassLib>
  <RoleClassLib Name="MTPTextRCLib">
    <Description>RoleClassLibrary for Text Role Classes</Description>
    <Version>0</Version>
    <RoleClass Name="HasTextReference" ID="66fb3cf4-c7d5-4a6f-9c7b-45c63f15d5ae" RefBaseClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole">
      <Description>Model Definition for Text References</Description>
      <Attribute Name="TextRef" AttributeDataType="xs:string" RefAttributeType="MTPTextATLib/TextRefAttributeType">
        <Description>Object ID of the Text Definition Element</Description>
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
      <RoleClass Name="HasEnumDefinition" ID="466e24a8-f46f-4ad8-8b01-df5c2bea2ae8" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for an Enumeration Reference</Description>
      </RoleClass>
      <RoleClass Name="HasServicePosition" ID="4bd1971b-03a0-4472-919d-c864bb1f8b93" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for an Enumeration Reference</Description>
      </RoleClass>
      <RoleClass Name="HasServiceInteraction" ID="dbb1ad86-9354-40bd-a285-06cc435dd406" RefBaseClassPath="MTPTextRCLib/HasTextReference">
        <Description>Model Definition for a Service Interaction Reference</Description>
      </RoleClass>
    </RoleClass>
  </RoleClassLib>
  <RoleClassLib Name="MTPCommunicationRCLib">
    <Description>RoleClassLibrary for PCommunication Role Classes</Description>
    <Version>0</Version>
    <RoleClass Name="ObjectItemReferenceRoleClass" ID="e8a7645a-90c4-44b3-b16f-e25550c43654">
      <Description>Model Definition for an Object Item Reference Role Class</Description>
      <Attribute Name="ObjectLink" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <DefaultValue>00000000-0000-0000-0000-000000000000</DefaultValue>
      </Attribute>
    </RoleClass>
  </RoleClassLib>
  <RoleClassLib Name="MTPServiceRCLib">
    <Description>RoleClassLibrary for Service Role Classes</Description>
    <Version>0</Version>
    <RoleClass Name="MissedValueFlag" ID="5250bed1-902c-4db0-a21a-72684931ecee" RefBaseClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole">
      <Attribute Name="MissedValue" AttributeDataType="xs:boolean">
        <DefaultValue>false</DefaultValue>
      </Attribute>
    </RoleClass>
  </RoleClassLib>
  <SystemUnitClassLib Name="MTPDataObjectSUCLib">
    <Description>SystemUnitClassLibrary which contains the base interfaces</Description>
    <Version>0</Version>
    <SystemUnitClass Name="DataAssembly" ID="2aeb2813-2a99-41c1-96f0-72f2bf9bf0d8" RefBaseClassPath="MTPSUCLib/LinkedObject">
      <Description>SystemUnitClass of the DataAssembly</Description>
      <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
        <Description>TagName Field</Description>
        <DefaultValue>Default TagName</DefaultValue>
        <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
          <Description>access info meta data to a variable of a data assembly</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
      </Attribute>
      <Attribute Name="TagDescription" AttributeDataType="xs:string" RefAttributeType="MTPATLib/StaticValueAttributeType/MultiLanguageTextAttribute">
        <Description>TagDescription Field</Description>
        <DefaultValue>Default TagDescription</DefaultValue>
        <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
          <Description>access info meta data to a variable of a data assembly</Description>
          <DefaultValue>0</DefaultValue>
          <Value>0</Value>
        </Attribute>
      </Attribute>
      <SystemUnitClass Name="IndicatorElement" ID="733bb694-0988-41b1-a410-41ec5fab34ac" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the IndicatorElement</Description>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <DefaultValue>0</DefaultValue>
          <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
            <Description>access info meta data to a variable of a data assembly</Description>
            <DefaultValue>0</DefaultValue>
            <Value>1</Value>
          </Attribute>
        </Attribute>
        <SystemUnitClass Name="AnaView" ID="bfbccdc4-2ac6-4b57-9167-4a96a5354794" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the AnaView</Description>
          <Attribute Name="VSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:float">
            <Description>Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="AnaMon" ID="b1e77cad-c2b7-4235-9277-4264ec38b15e" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/AnaView">
            <Description>SystemUnitClass of the AnaMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:boolean">
              <Description>Alarm High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Warning High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:boolean">
              <Description>Warning High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:float">
              <Description>Limit Value for Tolerance High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:boolean">
              <Description>Tolerance High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:float">
              <Description>Limit Value for Tolerance Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:boolean">
              <Description>Tolerance Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:float">
              <Description>Limit Value for Warning Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:boolean">
              <Description>Warning Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:float">
              <Description>Limit Value for Alarm Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:boolean">
              <Description>Alarm Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="DIntView" ID="89b1aa7c-5768-4817-ad25-73b02ce9a493" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the DIntView</Description>
          <Attribute Name="VSclMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="V" AttributeDataType="xs:int">
            <Description>Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="DIntMon" ID="98c70652-e674-41f0-9622-26dfde45d5fd" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/DIntView">
            <Description>SystemUnitClass of the DIntMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Alarm High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VAHAct" AttributeDataType="xs:boolean">
              <Description>Alarm High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Warning High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWHAct" AttributeDataType="xs:boolean">
              <Description>Warning High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance High Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHLim" AttributeDataType="xs:int">
              <Description>Limit Value for Tolerance High</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTHAct" AttributeDataType="xs:boolean">
              <Description>Tolerance High active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Tolerance Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLLim" AttributeDataType="xs:int">
              <Description>Limit Value for Tolerance Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VTLAct" AttributeDataType="xs:boolean">
              <Description>Tolerance Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLEn" AttributeDataType="xs:boolean">
              <Description>Enables the Warning Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLLim" AttributeDataType="xs:int">
              <Description>Limit Value for Warning Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VWLAct" AttributeDataType="xs:boolean">
              <Description>Warning Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALEn" AttributeDataType="xs:boolean">
              <Description>Enables the Alarm Low Limit</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALLim" AttributeDataType="xs:int">
              <Description>Limit Value for Alarm Low</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VALAct" AttributeDataType="xs:boolean">
              <Description>Alarm Low active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="BinView" ID="a0d68bf7-8051-497f-80d1-efe44603d48c" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the BinView</Description>
          <Attribute Name="V" AttributeDataType="xs:boolean">
            <Description>Value</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VState0" AttributeDataType="xs:string">
            <Description>Text replacement for false</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VState1" AttributeDataType="xs:string">
            <Description>Text replacement for true</Description>
            <DefaultValue>true</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="BinMon" ID="59ab2526-5cf9-4885-81ee-ad6275bf2cf5" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement/BinView">
            <Description>SystemUnitClass of the BinMon</Description>
            <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
              <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VFlutEn" AttributeDataType="xs:boolean">
              <Description>Enable Fluttering Recognition (0: disabled; 1: enabled)</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VFlutTi" AttributeDataType="xs:float">
              <Description>Period of an active signal before it will be recognized as flutter-free in seconds</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VFlutCnt" AttributeDataType="xs:short">
              <Description>Counts of the allowed fluttering signals in the defined period VFlut-Ti</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="VFlutAct" AttributeDataType="xs:boolean">
              <Description>Fluttering Signal recognized (0: No Fluttering signal recognized; 1: Fluttering signal recognized )</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="StringView" ID="b6249f9d-ae2e-4efb-a66d-2e054c75307f" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/IndicatorElement">
          <Description>SystemUnitClass of the StringView</Description>
          <Attribute Name="Text" AttributeDataType="xs:string">
            <Description>Value</Description>
            <DefaultValue>Default Text</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="OperationElement" ID="c876208d-ea58-4acb-9b6d-3301f845ddd0" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the OperationElement</Description>
        <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
          <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
          <DefaultValue>0</DefaultValue>
          <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
            <Description>access info meta data to a variable of a data assembly</Description>
            <DefaultValue>0</DefaultValue>
            <Value>3</Value>
          </Attribute>
        </Attribute>
        <SystemUnitClass Name="AnaMan" ID="4d88c148-0b26-41af-9a94-a2ddcc30530b" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the AnaMan</Description>
          <Attribute Name="VOut" AttributeDataType="xs:float">
            <Description>Output Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:float">
            <Description>Manual Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMin" AttributeDataType="xs:float">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMax" AttributeDataType="xs:float">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:float">
            <Description>Readback Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:float">
            <Description>Feedback Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="AnaManInt" ID="0e4586cc-d69d-48bc-90d8-c5be570849dc" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/AnaMan">
            <Description>SystemUnitClass of the AnaManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:float">
              <Description>Intern Value</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="DIntMan" ID="7d53f106-d207-46a8-8886-45e816df17ea" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the DIntMan</Description>
          <Attribute Name="VOut" AttributeDataType="xs:int">
            <Description>Output Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VSclMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VUnit" AttributeDataType="xs:short">
            <Description>Enumeration value of the unit list</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:int">
            <Description>Manual Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMin" AttributeDataType="xs:int">
            <Description>Low Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMax" AttributeDataType="xs:int">
            <Description>High Limit value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:int">
            <Description>Readback Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:int">
            <Description>Feedback Value</Description>
            <DefaultValue>0</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="DIntManInt" ID="b4be8032-8c00-4a13-a7de-4dbca23bacb5" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/DIntMan">
            <Description>SystemUnitClass of the DIntManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:int">
              <Description>Intern Value</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
        <SystemUnitClass Name="BinMan" ID="ed075856-a156-47ab-947b-aae63ac7cdf1" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement">
          <Description>SystemUnitClass of the BinMan</Description>
          <Attribute Name="VState0" AttributeDataType="xs:string">
            <Description>Text replacement for false</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VState1" AttributeDataType="xs:string">
            <Description>Text replacement for true</Description>
            <DefaultValue>true</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VOut" AttributeDataType="xs:boolean">
            <Description>Output Value</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VMan" AttributeDataType="xs:boolean">
            <Description>Manual Value</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VRbk" AttributeDataType="xs:boolean">
            <Description>Readback Value</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="VFbk" AttributeDataType="xs:boolean">
            <Description>Feedback Value</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <SystemUnitClass Name="BinManInt" ID="462f2fe0-9f14-4d91-97f8-badc6545413d" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/OperationElement/BinMan">
            <Description>SystemUnitClass of the BinManInt</Description>
            <Attribute Name="VInt" AttributeDataType="xs:boolean">
              <Description>Intern Value</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcChannel" AttributeDataType="xs:boolean">
              <Description>Selection of the active Source Mode interaction channel</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAut" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Internal by automatic interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Intern by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManOp" AttributeDataType="xs:boolean">
              <Description>Set Source Mode to Manual by operator interaction</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>3</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcManAct" AttributeDataType="xs:boolean">
              <Description>Manual Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="SrcIntAct" AttributeDataType="xs:boolean">
              <Description>Internal Source Active</Description>
              <DefaultValue>false</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
            <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
              <Description>Worst Quality Code variable</Description>
              <DefaultValue>0</DefaultValue>
              <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
                <Description>access info meta data to a variable of a data assembly</Description>
                <DefaultValue>0</DefaultValue>
                <Value>1</Value>
              </Attribute>
            </Attribute>
          </SystemUnitClass>
        </SystemUnitClass>
      </SystemUnitClass>
      <SystemUnitClass Name="ActiveElement" ID="1518aa86-0df9-4e5b-9f09-7c80583b1416" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly">
        <Description>SystemUnitClass of the ActiveElement</Description>
        <Attribute Name="OSLevel" AttributeDataType="xs:unsignedByte">
          <Description>OS Level variable (0: Local HMI, &gt;0: POL HMI)</Description>
          <DefaultValue>0</DefaultValue>
          <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
            <Description>access info meta data to a variable of a data assembly</Description>
            <DefaultValue>0</DefaultValue>
            <Value>3</Value>
          </Attribute>
        </Attribute>
        <Attribute Name="WQC" AttributeDataType="xs:unsignedByte">
          <Description>Worst Quality Code variable</Description>
          <DefaultValue>0</DefaultValue>
          <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
            <Description>access info meta data to a variable of a data assembly</Description>
            <DefaultValue>0</DefaultValue>
            <Value>1</Value>
          </Attribute>
        </Attribute>
        <SystemUnitClass Name="BinVlv" ID="a11c9eab-dc33-4852-bac9-d881b9dbb8a5" RefBaseClassPath="MTPDataObjectSUCLib/DataAssembly/ActiveElement">
          <Description>SystemUnitClass of the BinVlv</Description>
          <Attribute Name="StateChannel" AttributeDataType="xs:boolean">
            <Description>Selection of the active Operation Mode interaction channel</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOffAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by automatic interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOpAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by automatic interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateAutAut" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by automatic interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOffOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Offline by operator interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOpOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Operator by operator interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateAutOp" AttributeDataType="xs:boolean">
            <Description>Set Operation Mode to Automatic by operator interaction</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOpAct" AttributeDataType="xs:boolean">
            <Description>Operator Mode Active</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateAutAct" AttributeDataType="xs:boolean">
            <Description>Automatic Mode Active</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="StateOffAct" AttributeDataType="xs:boolean">
            <Description>Offline Mode Active</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="SafePosEn" AttributeDataType="xs:boolean">
            <Description>Hardware Safe Position enabled</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="SafePos" AttributeDataType="xs:boolean">
            <Description>Safe Position</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="SafePosAct" AttributeDataType="xs:boolean">
            <Description>Safe Position active</Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>1</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="OpenOp" AttributeDataType="xs:boolean">
            <Description>Open command from Operator </Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="CloseOp" AttributeDataType="xs:boolean">
            <Description>Close command from Operator </Description>
            <DefaultValue>false</DefaultValue>
            <Attribute Name="AccessInfo" AttributeDataType="xs:unsignedByte" RefAttributeType="MTPATLib/AccessInfoAttributeType">
              <Description>access info meta data to a variable of a data assembly</Description>
              <DefaultValue>0</DefaultValue>
              <Value>3</Value>
            </Attribute>
          </Attribute>
          <Attribute Name="OpenAut" AttributeDataType="xs:boolean">
            <Description>Set Valve to Open by automatic </Description>
            <DefaultValue>false</DefaultValue>
