<?xml version="1.0" encoding="utf-8"?>
<CAEXFile SchemaVersion="3.0" FileName="manifest.aml" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.dke.de/CAEX" xsi:schemaLocation="http://www.dke.de/CAEX CAEX_ClassModel_V.3.0.xsd">
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-1:Manifest" Version="1.1.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-2:HmiSet" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-3" Version="1.0.1" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ServiceSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:ProcessValueSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-4:TextSet" Version="1.0.0" />
  </AdditionalInformation>
  <AdditionalInformation DocumentVersions="Recommendations">
    <Document DocumentIdentifier="VDI/VDE/NAMUR 2658-5:CommunicationSet" Version="0.1.0" />
  </AdditionalInformation>
  <SuperiorStandardVersion>AutomationML 2.10</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="" OriginID="" OriginVersion="" LastWritingDateTime="2024-10-25T09:16:08.6973215+02:00" />
  <InstanceHierarchy Name="ModuleTypePackage" ID="4d0ad33c-19c2-4258-b764-8ec4f2a3bfc5">
    <Version>0</Version>
    <InternalElement Name="HC10_Beckhoff" ID="cad310b0-01d8-44d0-9479-9bd3ddefe37d" RefBaseSystemUnitPath="MTPSUCLib/ModuleTypePackage">
      <Attribute Name="Version" AttributeDataType="xs:string">
        <Description>ModuleTypePackageVersion information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="DeviceRevision" AttributeDataType="xs:string">
        <Description>DeviceRevision information in Major.Minor.Patch format</Description>
        <DefaultValue>1.0.0</DefaultValue>
        <Value>1.0.0</Value>
      </Attribute>
      <Attribute Name="ManufacturerUri" AttributeDataType="xs:string">
        <Description>MaufacturerUri</Description>
        <DefaultValue>https://www.iat.rwth-aachen.de/MudoLab/</DefaultValue>
        <Value>https://www.iat.rwth-aachen.de/MudoLab/</Value>
      </Attribute>
      <Attribute Name="ProductCode" AttributeDataType="xs:string">
        <Description>ProductCode</Description>
        <DefaultValue>12345678</DefaultValue>
        <Value>12345678</Value>
      </Attribute>
      <Attribute Name="PeaInformation" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/IDLinkAttributeType">
        <Description>DataAssembly-IDLink of the instance derived from SystemUnitClass PeaInformationLabel</Description>
        <Value>3c4ad31f-c5bc-453a-be62-917b0a116b69</Value>
      </Attribute>
      <Attribute Name="WebServerUrl" AttributeDataType="xs:string">
        <Description>WebServerUrl</Description>
      </Attribute>
      <InternalElement Name="HMISet" ID="479690c4-e2b6-4cd0-9cff-fa415f19b7f5" RefBaseSystemUnitPath="MTPHMISUCLib/HMISet">
        <ExternalInterface Name="AspectRef" ID="585a788c-3814-4f5a-bdbb-9ee85784b0af" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>64db921b-e089-41c9-b0e5-be936abc1423</DefaultValue>
            <Value>64db921b-e089-41c9-b0e5-be936abc1423</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="TextSet" ID="bc2edc9e-a5f0-4307-ae07-50458d67c0be" RefBaseSystemUnitPath="MTPTextSUCLib/TextSet">
        <ExternalInterface Name="AspectRef" ID="a8ff6522-17cf-44db-9fc1-b997382435f1" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>ab047b6c-834e-47ca-b49c-a5d79aef8ce6</DefaultValue>
            <Value>ab047b6c-834e-47ca-b49c-a5d79aef8ce6</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ProcessValueSet" ID="2eaf10ed-1fb0-4417-a142-97d83207a164" RefBaseSystemUnitPath="MTPProcessValueSUCLib/ProcessValueSet">
        <ExternalInterface Name="AspectRef" ID="1aab6535-2c1e-46b8-a8e4-62d28e3e96c7" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>6df38a82-ed58-4604-adb0-25800733688e</DefaultValue>
            <Value>6df38a82-ed58-4604-adb0-25800733688e</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="ServiceSet" ID="2545fa57-d333-4227-96f3-ba5835781ae3" RefBaseSystemUnitPath="MTPServiceSUCLib/ServiceSet">
        <ExternalInterface Name="AspectRef" ID="7593b980-a021-4586-9391-1636c4a34669" RefBaseClassPath="MTPICLib/AspectSetReference">
          <Attribute Name="AspectRef" AttributeDataType="xs:string" RefAttributeType="MTPATLib/IDReferenceType/AspectIDAttributeType">
            <Description>Object ID of the referenced Aspect Instance Hierarchy</Description>
            <DefaultValue>3710a6ba-0e3d-4c3f-9de0-0fd734a9b951</DefaultValue>
            <Value>3710a6ba-0e3d-4c3f-9de0-0fd734a9b951</Value>
          </Attribute>
        </ExternalInterface>
        <RoleRequirements RefBaseRoleClassPath="AutomationMLBaseRoleClassLib/AutomationMLBaseRole" />
      </InternalElement>
      <InternalElement Name="CommunicationSet" ID="d40176eb-1127-4593-a0f2-66779ed7c379" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet">
        <InternalElement Name="SourceList" ID="31d02e55-5e6b-42ed-82c0-00ee16adcc5f" RefBaseSystemUnitPath="MTPSUCLib/CommunicationSet/SourceList">
          <InternalElement Name="OPCUAServer" ID="7ce18866-bc6c-42f1-8558-fc27cac19fc6" RefBaseSystemUnitPath="MTPCommunicationSUCLib/ServerAssembly/OPCUAServer">
            <Attribute Name="Endpoint" AttributeDataType="xs:string">
              <Description>Endpoint URL of the initial server address</Description>
              <DefaultValue>opc.tcp://192.168.0.10:4840</DefaultValue>
              <Value>opc.tcp://192.168.0.10:4840</Value>
            </Attribute>
            <Attribute Name="MaxSessions" AttributeDataType="xs:unsignedInt">
              <Description>Maximum number of client sessions that are supported simultaneously</Description>
              <DefaultValue>10</DefaultValue>
              <Value>10</Value>
            </Attribute>
            <ExternalInterface Name="PeaInformationLabel_SoftwareRevision" ID="2a020f49-1efb-42fe-a511-ab06c2e603b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SoftwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SoftwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_SerialNumber" ID="e02da8c4-2609-4ab6-97a4-8c881fddedd3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.SerialNumber</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.SerialNumber</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_RevisionCounter" ID="f6704f1b-f1c6-4335-b9bf-c7b9f372ce6f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.RevisionCounter</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.RevisionCounter</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductInstanceUri" ID="2a105d04-dcc7-48d2-9c2f-0e562e9bc01f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductInstanceUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductInstanceUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ProductCode" ID="6fbd0439-4aa3-4bc9-bfef-83dae22b7819" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ProductCode</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ProductCode</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Model" ID="445c78f0-3767-4355-a0ab-503881caab44" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Model</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Model</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ManufacturerUri" ID="bfe8b03b-ecbc-4edb-9e23-d198cd309998" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ManufacturerUri</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ManufacturerUri</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_Manufacturer" ID="6f94f033-9a5f-44b2-ac23-60bc57b23db2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.Manufacturer</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.Manufacturer</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_HardwareRevision" ID="afdeee11-d747-476a-8a53-e76d9edca23f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.HardwareRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.HardwareRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceRevision" ID="66c2f6d7-e490-4e1c-8949-7408099f8741" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceRevision</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceRevision</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceManual" ID="e2bf31ed-ecb2-4b2b-99ce-c397048ac738" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceManual</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceManual</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceHealth" ID="80205aff-c77f-4294-b4b2-36e5d0603fa5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceHealth</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceHealth</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_DeviceClass" ID="79ce8a9d-82b1-45e8-997c-3e8ec24b09d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.DeviceClass</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.DeviceClass</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_ComponentName" ID="264c362a-bcf7-418f-8cae-81e5e6d99714" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.ComponentName</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.ComponentName</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="PeaInformationLabel_AssetId" ID="f32e6aa5-b56f-4739-8c04-b9ceb1ce73b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.PeaInformationLabel.AssetId</DefaultValue>
                <Value>GVL_MTP.PeaInformationLabel.AssetId</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALAct" ID="d394def5-d434-4b90-ae50-57acb9b71895" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALLim" ID="5898fe9a-2e2c-47d1-a666-5193bf11141c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VALEn" ID="e5b3264f-7175-493c-88ca-831438617bb5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLAct" ID="a36aedfe-265c-4a5a-aaee-67335cc31756" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLLim" ID="4bab8d0f-f50b-4972-8ac6-bca0de0b3614" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWLEn" ID="fb5a6228-c13f-440b-b63a-4e9bfb15c645" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLAct" ID="fc6abfaf-a8db-4a3b-b4fa-7d6674c2e88f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLLim" ID="95da18ea-f9f5-4329-8d8c-ddff541bbdd1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTLEn" ID="b929233a-e5eb-4094-8dc4-02a4ea39dffb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHAct" ID="3e671ca3-34a2-4e39-8042-96e32822b907" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHLim" ID="521a96ea-52b6-4860-b93c-101c141a25cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VTHEn" ID="ccd42157-ce04-45fb-8127-104659797804" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHAct" ID="c9c3869a-5b2b-4915-979c-af3ebea10a6f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHLim" ID="2b7e217c-8eab-4601-baba-d186c4deaf0c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VWHEn" ID="994a5b7e-bd97-4f6c-98a4-b2cd1a6299a4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHAct" ID="2e8572b0-288b-4f56-81be-6ea05cc0de19" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHLim" ID="153c2a53-493b-4cd3-b0cf-8e6aefbe5629" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VAHEn" ID="02ed55a2-0d51-46b7-9147-47fc5746194f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10F16.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_OSLevel" ID="58d8318e-69b4-4fc1-a3fb-1b816128b947" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10F16.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_V" ID="d6b6a135-e773-4593-9b47-aab4912d4ca9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.V</DefaultValue>
                <Value>GVL_MTP.HC10F16.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VUnit" ID="ebacb729-a585-4c11-b1d2-70968a654f71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10F16.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VSclMax" ID="ce5fe9d3-9057-473f-ba8c-b18546af0552" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_VSclMin" ID="baa50ac0-0d5c-48c1-8c48-eaea20077f7a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10F16.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10F16_WQC" ID="ad027484-35f9-4db1-9a29-f3e4bb5defd5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10F16.WQC</DefaultValue>
                <Value>GVL_MTP.HC10F16.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALAct" ID="cc87bc40-750e-410e-b016-89338ca7c261" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALLim" ID="efea5106-6976-4a6a-b09b-f4b2fbd3f89b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VALEn" ID="e2e79942-84f8-4660-9071-a84cf52a470d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLAct" ID="068ba62f-b543-46e5-ae4b-e147d86e3ee0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLLim" ID="f9e39c31-e618-4af4-b350-c9471767d61c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWLEn" ID="01ac788e-a56c-4c6a-a3b2-79cc32287367" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLAct" ID="9d1107ab-b66d-4973-9f2d-5c918ae121a5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLLim" ID="935bbf86-ae28-4705-9e1f-95171e4644ae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTLEn" ID="5f4d67cb-e884-4f96-aca8-d1ea56aa67bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHAct" ID="cdfe2217-08f9-49d1-b816-b35aa46a2749" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHLim" ID="2a25aafc-adb0-47e5-85cf-4aec0429bc0a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VTHEn" ID="72322d54-35d3-4f80-aabe-0ea63b918b88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHAct" ID="77d95428-e769-44cc-b4ef-f9a14a927ff1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHLim" ID="19f286db-98ed-42df-9d78-5bd5556e687a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VWHEn" ID="2589ac9c-5894-4a41-b7c3-d737fdce5e71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHAct" ID="23fc52fa-d61f-4e95-a348-451143f7fdae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHLim" ID="8a87b51d-d04b-4806-81b0-46db91a247fc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VAHEn" ID="af9c24fd-e3a2-4773-a742-f622df44a957" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10L11.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_OSLevel" ID="e1f23252-9029-4f2c-9f7b-fc408410f1b6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10L11.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_V" ID="2021e97f-992e-481a-bc5e-ab515dcbe5bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.V</DefaultValue>
                <Value>GVL_MTP.HC10L11.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VUnit" ID="356b40e8-db65-4a2b-bf7f-94d09a6a3ecd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10L11.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VSclMax" ID="95ae9045-b8d4-4f21-8e8d-916cdfdcfe2a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_VSclMin" ID="09d75dcf-92ef-4b4c-92b9-53f9ec91a703" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10L11.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10L11_WQC" ID="5c43ad37-c7c8-4daa-97c1-6d76dd53a572" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10L11.WQC</DefaultValue>
                <Value>GVL_MTP.HC10L11.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALAct" ID="1079a9ba-a1ed-44d7-8df1-e6742dbbfcae" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALLim" ID="54539d20-ab6a-4d5f-98a7-6b89563c3328" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VALEn" ID="079f4bc5-7adb-4183-98a6-e5819cc572e6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLAct" ID="3ac645d2-9a32-4edb-aad5-ccf507039892" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLLim" ID="e2cec095-8ebd-4e05-9eb4-ddbf5f8964f2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWLEn" ID="82ab985e-fb4c-4213-b7f6-bba29f9040c8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLAct" ID="6b0bf498-3f46-4f06-8ae1-71d323d05f28" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLLim" ID="98063626-8627-4cc7-8382-1796cc9d9c76" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTLEn" ID="90d1985b-9e15-4041-bfa7-5af725632200" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHAct" ID="1d052a37-3d9c-4053-be8d-5b49513d4df8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHLim" ID="abfb045e-1722-41a5-9259-fd8afa84fade" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VTHEn" ID="ead12311-746e-4f27-963b-ac7703c9e3cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHAct" ID="edd2a414-d15a-427d-9d91-2d67de528d0d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHLim" ID="0f7e416a-0609-4bd0-b69a-c95126ae559d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VWHEn" ID="c93dc19c-0852-4ccd-8b84-34f6ac721d4e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHAct" ID="513340a9-edf7-415d-a386-8b3e8257e175" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHLim" ID="07cce8af-a94f-41b2-9ec6-67fc7f068067" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VAHEn" ID="e68bead6-841e-4cb2-ae06-03ba36227d1c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T10.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_OSLevel" ID="8f04fab6-b8ec-4800-9aa8-22e94a9563d0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T10.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_V" ID="5f936cf5-b523-43bb-97e8-c7a1f992456d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.V</DefaultValue>
                <Value>GVL_MTP.HC10T10.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VUnit" ID="45f900bd-8065-4392-8c59-4f16622440c1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T10.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VSclMax" ID="6daac0f2-8d4d-4374-a1f6-e544ffb81e8f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_VSclMin" ID="8181519e-c97a-4df3-8ded-f029192afc7b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T10.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T10_WQC" ID="964a47c0-6658-4154-8979-bba2aede61f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T10.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T10.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALAct" ID="0959f775-f962-43e4-827f-e21e7796a866" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALLim" ID="7f3d467e-92a3-4302-b4fa-eb99bc49af86" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VALEn" ID="e98c64a7-32ab-4da5-ba84-4a514e226118" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VALEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VALEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLAct" ID="215b110c-2065-4211-baf2-17313c3aded1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLLim" ID="24010487-09ac-4d9c-8a6c-c547e76defd8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWLEn" ID="f2ce208c-02a2-4264-981a-6bb4b13200d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLAct" ID="99728c75-1ea2-4f57-b774-daf6cfbf76e8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLLim" ID="433d4a6a-1ea2-4273-a4b9-c6334cbaf693" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTLEn" ID="7029958e-c8a5-4642-9939-bc048bce7f31" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTLEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTLEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHAct" ID="1e9b1c38-3a1c-44ed-a6e8-4c5a9c51a521" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHLim" ID="eafb2af0-af93-4953-8aa9-d3362e1e7601" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VTHEn" ID="02923e02-415d-4334-8436-a789272e9407" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VTHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VTHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHAct" ID="6ea9fd00-6baa-4c9c-ab0d-f5b31c13059f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHLim" ID="c4971621-0ec4-432f-b6c8-ae8ff27db8d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VWHEn" ID="06bdbb3d-23b6-44a1-b5bf-66cecf80743e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VWHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VWHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHAct" ID="eeecbb58-36ae-45c4-9dcf-9f23374a781a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHAct</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHLim" ID="964a8d06-0d73-4f24-ac4e-445a104daa8a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHLim</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHLim</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VAHEn" ID="f42568f6-e6ad-44eb-a52c-e4d8a4adb4d3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VAHEn</DefaultValue>
                <Value>GVL_MTP.HC10T15.VAHEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_OSLevel" ID="efc723d1-1d8e-41f6-bf2e-7ad7e97de64e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T15.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_V" ID="12211d6a-b280-426e-8527-b98f94116574" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.V</DefaultValue>
                <Value>GVL_MTP.HC10T15.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VUnit" ID="5aa7437e-9a8c-4ea9-9277-f2737e38d4e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VUnit</DefaultValue>
                <Value>GVL_MTP.HC10T15.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VSclMax" ID="68ac2eaf-628b-4a7c-aa53-882f82a5db20" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMax</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_VSclMin" ID="7a20b647-094d-4c36-9c64-5c416f92834a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.VSclMin</DefaultValue>
                <Value>GVL_MTP.HC10T15.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T15_WQC" ID="037261cc-6068-4b06-935c-e911b6b816b3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T15.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T15.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_1_V" ID="ddd4198f-23d1-466d-9621-4f568648d5d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1_1.V</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1_1.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_1_VUnit" ID="88110033-0f2b-447d-bab6-81d3d8b1db37" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1_1.VUnit</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1_1.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_1_VSclMax" ID="bd27146d-cc6c-43ac-b5d5-e4b7b4239b1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1_1.VSclMax</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1_1.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_1_VSclMin" ID="a562a399-ae2e-47bf-8017-a2541720db26" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1_1.VSclMin</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1_1.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_1_WQC" ID="b43f9dc2-7d04-4b13-a38d-2e9513549f0c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1_1.WQC</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1_1.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_V" ID="ecdf9bc2-269c-4678-9cc1-e02b3bf16731" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1.V</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1.V</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_VUnit" ID="ce11d157-2486-40e4-8ce8-2e9188784e90" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1.VUnit</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1.VUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_VSclMax" ID="74e7b3da-d391-40ff-a43d-d5cf57c2f950" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1.VSclMax</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1.VSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_VSclMin" ID="fa1d4ec1-0f78-42e7-ba52-5ff5944346f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1.VSclMin</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1.VSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_1_WQC" ID="579ceb62-fce1-44cb-8409-69a6a1d32a2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank_1.WQC</DefaultValue>
                <Value>GVL_MTP.GeneralTank_1.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcIntAct" ID="afcaaef4-6b18-4422-9462-f8f6ed270655" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcManAct" ID="b9cf3210-c221-4517-93a9-aece40aacf95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcManOp" ID="4977ecf9-a32e-426b-a318-1bcdf58d550c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcIntOp" ID="95c7ef4e-4806-4d9e-8b46-c2222f850dd9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcIntAut" ID="a4f192c9-0f5b-43fb-8407-4047a4189df9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcManAut" ID="9162aa47-561e-488c-81ba-dbc440be325e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_SrcChannel" ID="4597949c-adbd-427f-af14-44121ab27dbe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10T151.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VInt" ID="08dc11c0-22ac-48c4-a48f-fd56fa37f760" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VInt</DefaultValue>
                <Value>GVL_MTP.HC10T151.VInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_WQC" ID="04196621-a851-492a-b737-6201f0201aaf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.WQC</DefaultValue>
                <Value>GVL_MTP.HC10T151.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VFbk" ID="f3a984da-a407-4855-8c21-16d7b277ee51" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VFbk</DefaultValue>
                <Value>GVL_MTP.HC10T151.VFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VRbk" ID="d82446b6-0c7a-4144-a28e-4e4d962f63ff" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VRbk</DefaultValue>
                <Value>GVL_MTP.HC10T151.VRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VMan" ID="2570fba7-dc2a-4be0-b2ed-83e21a4279ad" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VMan</DefaultValue>
                <Value>GVL_MTP.HC10T151.VMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VOut" ID="592b3347-a593-4233-8b0c-c48d26d688bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VOut</DefaultValue>
                <Value>GVL_MTP.HC10T151.VOut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VState1" ID="d0b33d12-ccda-4e4a-b812-ed930b54a088" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VState1</DefaultValue>
                <Value>GVL_MTP.HC10T151.VState1</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_VState0" ID="cc3065d0-e2d0-43e2-99be-46439bcc5e4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.VState0</DefaultValue>
                <Value>GVL_MTP.HC10T151.VState0</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10T151_OSLevel" ID="de27d69e-c14d-4d55-aa1e-58548db73c71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10T151.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10T151.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_ResetAut" ID="066c957f-68a6-49ba-aaaf-4b60b9f17c42" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.ResetAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_ResetOp" ID="84f2f158-583d-417b-96da-fa290bacec3d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.ResetOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_Protect" ID="b045564e-be9a-4fc5-b206-b2f370f8bd70" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.Protect</DefaultValue>
                <Value>GVL_MTP.GeneralTank.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_ProtEn" ID="6336c55f-3d57-4e0b-bea7-e1340b0082bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.ProtEn</DefaultValue>
                <Value>GVL_MTP.GeneralTank.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_Interlock" ID="98b308ae-2008-4a3b-87d5-cd08823aab0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.Interlock</DefaultValue>
                <Value>GVL_MTP.GeneralTank.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_IntlEn" ID="59d5c33a-c0a5-44f0-ab35-5d77be758bcb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.IntlEn</DefaultValue>
                <Value>GVL_MTP.GeneralTank.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_Permit" ID="0659e5d0-270a-42e8-9d75-78f6ef945e5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.Permit</DefaultValue>
                <Value>GVL_MTP.GeneralTank.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_PermEn" ID="14a8e1e9-3d5d-4b22-8731-f1fffa24ffa8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.PermEn</DefaultValue>
                <Value>GVL_MTP.GeneralTank.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmFbk" ID="d6d2d3bc-2cfa-45c7-bd9f-c9eca5cc9ad9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmFbk</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmFbkCalc" ID="92ee10e2-31af-4c61-ba5c-5993341bd33c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmFbkCalc</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmRbk" ID="fe9896ee-1b96-40f8-a43e-45039e90bf6c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmRbk</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmMax" ID="25492b6a-34d3-4920-ac57-2f9b9d1631cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmMax</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmMin" ID="2eb4daa2-1723-4db6-ab09-dd3e686af198" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmMin</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmUnit" ID="ca71e250-f5ce-4fd7-8f12-82d35894d92a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmUnit</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmSclMax" ID="bb9954bb-1693-4bdd-b12c-91f7b6fab656" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmSclMax</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmSclMin" ID="3e5f378a-c830-406c-b876-36db5ba77b61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmSclMin</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmInt" ID="822b2dbc-cdc8-432d-8563-20244ffa32ed" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmInt</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RpmMan" ID="4c06c4ff-2050-4fc6-bec5-2971674f9d59" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RpmMan</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RpmMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_Rpm" ID="435e272a-f3c9-42ca-a252-ac9e5b26ae95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.Rpm</DefaultValue>
                <Value>GVL_MTP.GeneralTank.Rpm</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_Trip" ID="e3e383a6-23a7-46ab-904b-2bc89c23c351" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.Trip</DefaultValue>
                <Value>GVL_MTP.GeneralTank.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevFbk" ID="3a5db192-0850-49f3-bb81-a89de11f341e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevFbk</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdFbk" ID="78124a03-6bd0-4906-946d-e5107e4867f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdFbk</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdFbkCalc" ID="79180006-f293-45da-897c-fe83716b8fbd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevFbkCalc" ID="114d2584-e047-4686-9f6e-6c50b69a36e5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevCtrl" ID="b6bd0b2e-78ea-4bd8-a054-fd1789c57034" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevCtrl</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdCtrl" ID="2b5801c8-6890-4b82-8157-e09329a76e29" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevAut" ID="aa1fd351-89e4-4bcc-aff3-c36edc6c0534" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdAut" ID="e77dc33e-2a95-478b-adf3-ad7d74d5faec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StopAut" ID="c1e04b83-cc0d-493d-a481-7f9a73c8cf34" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StopAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevOp" ID="a7b23dab-7292-47b1-ad75-087d8fffcd1a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdOp" ID="f6156ac5-6ecd-483a-8093-523dd5f7b109" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StopOp" ID="9c0fbdb5-3f31-4d4e-99b5-0b742860bb6a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StopOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SafePosAct" ID="db6f1ec4-590b-409e-b8fd-10944cba3bfa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SafePosAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SafePos" ID="ea1d9eba-defc-413e-af33-922148a750fa" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SafePos</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_RevEn" ID="d44f7b46-8b25-4d82-a7fd-30fbd8f61b1a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.RevEn</DefaultValue>
                <Value>GVL_MTP.GeneralTank.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_FwdEn" ID="e1603997-d414-42ba-904a-d8af8f5ad393" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.FwdEn</DefaultValue>
                <Value>GVL_MTP.GeneralTank.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcIntAct" ID="5dce257b-1ea2-4432-84c7-96c99cf24ee1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcManAct" ID="1e4c0247-bed8-45c8-98af-33dbbb4328c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcManAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcManOp" ID="57a3263c-4498-4341-83f5-c8df240231a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcManOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcIntOp" ID="fb7dd843-8b89-4e0b-8800-07ed2f421b88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcIntAut" ID="337c3324-07cf-4f23-993c-5d6752f4c483" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcManAut" ID="24bf071e-ee35-4fe6-8ce4-3e3f02041716" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcManAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_SrcChannel" ID="311ec9d5-c0ef-4a8d-ad64-bd7836ffcd3b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.SrcChannel</DefaultValue>
                <Value>GVL_MTP.GeneralTank.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOffAct" ID="a0c6dfc7-0cab-475f-9cbb-b25e5e901797" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOffAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateAutAct" ID="c16cf0eb-b6b3-4707-9ada-43963328728d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateAutAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOpAct" ID="671c984f-755b-4fb2-83d1-6c7df7405e78" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOpAct</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateAutOp" ID="0f3ae54c-c98c-419d-8a99-ee432b8631d5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateAutOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOpOp" ID="40de925b-f50f-4425-a4aa-a9c1a494653f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOpOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOffOp" ID="9d10ca31-7211-42c2-94d7-28647bb059ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOffOp</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateAutAut" ID="feb62b12-a19e-48cb-90c4-6c765d48047f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateAutAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOpAut" ID="78445c61-d1ab-4717-b56d-798401592f95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOpAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateOffAut" ID="ec69154f-7b91-4b9a-b7de-e9af1bc91b8d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateOffAut</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_StateChannel" ID="0d6b1b09-9c2b-447b-936a-3d0c5eb18cd7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.StateChannel</DefaultValue>
                <Value>GVL_MTP.GeneralTank.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_WQC" ID="9de6c976-cd9f-47ba-8551-047a8d280644" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.WQC</DefaultValue>
                <Value>GVL_MTP.GeneralTank.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="GeneralTank_OSLevel" ID="b32a20c4-af45-40d7-b3e1-fcca37b0ae66" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.GeneralTank.OSLevel</DefaultValue>
                <Value>GVL_MTP.GeneralTank.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ResetAut" ID="ccd80425-466d-4c80-b83f-582bfef91bb5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ResetOp" ID="4ebc23e6-16f8-42dd-b866-766d85e27a1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Protect" ID="631a0600-b60b-4b97-bf45-2363d7d53a8e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N12.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_ProtEn" ID="02da7b34-4c3b-40d4-a086-d278003ca2b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Interlock" ID="d5c267b1-3d55-4de7-b306-cc780d2469d1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N12.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_IntlEn" ID="7f27fac0-6eab-4e84-8149-ff92b851d169" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Permit" ID="be6b8c41-d48b-4ed0-afe5-dcaedec3b356" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N12.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_PermEn" ID="3219ed84-60f5-464c-83c2-126be9cfa6be" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_Trip" ID="9bdb05b0-f9c0-4296-b948-07e3e7e4012a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N12.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevFbk" ID="382e1054-72e1-4481-8c05-f9f12a5ae74f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdFbk" ID="aa7be32c-b273-4c4d-93e5-ee592900016b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdFbkCalc" ID="41f09127-9f11-4127-baaa-8ce3914b226c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevFbkCalc" ID="7b2690a0-782f-4f02-b93f-cfe07ec0a83b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevCtrl" ID="8d82fcab-c500-4d6b-9f78-a3b567eec576" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdCtrl" ID="91477a2e-f83f-47f6-8277-780572f7f83e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevAut" ID="d018597f-1862-47cf-920f-cd51a9d2c169" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdAut" ID="4ad601a7-eb02-4d69-ab11-d902d622752b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StopAut" ID="99bafd8f-3b85-4d73-b2ab-ef8e1a34df7f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevOp" ID="f1fc7077-e2da-447b-b27e-732e2f36e69e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdOp" ID="7500de80-df23-49f8-82fc-92d7bbd76282" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StopOp" ID="4b19627e-c24e-4d5b-973f-858145223133" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_SafePosAct" ID="4df1dfaf-ba4b-4cf8-983c-8cac661127d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_SafePos" ID="1928b9a5-4366-4b82-a411-edd914d284dc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N12.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_RevEn" ID="73f75461-d2e9-4169-9305-34226567161d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_FwdEn" ID="14a444b8-0028-4958-9e8c-22fd72cb23b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N12.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffAct" ID="0dccc8f2-d4d7-4045-9e14-8a53d1a54f2b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutAct" ID="e5407e7e-4aa3-4143-b4d2-837c9aeffa88" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpAct" ID="dc34ecb0-057a-449a-bca2-9f1c220cefa0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutOp" ID="2b60bb24-7f2b-4c88-96fd-f35a83e29cdd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpOp" ID="5e2ae9ae-b930-41bb-94b8-f07271feef90" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffOp" ID="2d25aa6b-b545-47ad-8cbd-682dc79f48c4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateAutAut" ID="29ec96a6-bd99-4c59-97a5-67d4647d0f03" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOpAut" ID="a28078f7-9750-487d-ac84-0f40cda4616b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateOffAut" ID="3313627a-5af8-40d9-9413-7654a6abb14a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_StateChannel" ID="b9e1f6dc-1532-4270-a5ab-610ec078f3b4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N12.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_WQC" ID="65620eb6-1731-4c7c-ac37-a4a5cb920a39" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N12.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N12_OSLevel" ID="c46bc823-46fa-45c8-b63a-ac0609618367" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N12.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N12.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ResetAut" ID="82d751f4-900a-4cc3-b18d-9fe39a7e8516" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ResetOp" ID="0d8b5e1c-97f3-45ba-9478-d9c729dd5a32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Protect" ID="9f17d93b-6f01-4c86-bf62-358718d8ddcb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Protect</DefaultValue>
                <Value>GVL_MTP.HC10N13.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_ProtEn" ID="417e619a-4b64-426f-a429-69b4a5aadb95" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Interlock" ID="af6f572c-7f63-4725-81d3-6d8f934d74d9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10N13.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_IntlEn" ID="c5fe92a8-841c-4e02-a84d-7022c05715a8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Permit" ID="2115994c-3269-4c4b-a9f6-2665a2a96985" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Permit</DefaultValue>
                <Value>GVL_MTP.HC10N13.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_PermEn" ID="55a18144-5e56-47d3-b2d1-7d2094962614" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_Trip" ID="90ac8733-1e05-4e1a-8dc8-ef42afdac1f9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.Trip</DefaultValue>
                <Value>GVL_MTP.HC10N13.Trip</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevFbk" ID="6e718014-7883-495b-8f80-37c867beebb4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdFbk" ID="f9225ec1-e7f1-45bb-a8b9-1b8e809747bc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbk</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdFbkCalc" ID="1ea0fea8-1033-43f8-ac02-7be1304658cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevFbkCalc" ID="cf992c91-3cc8-49c7-8440-d1b6136bf6bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevCtrl" ID="37a74af8-1a44-4b31-a1e9-bf2cc3505383" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdCtrl" ID="a35109eb-f18f-4187-8fb5-5bc9852c72af" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdCtrl</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdCtrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevAut" ID="c1023846-8d5b-4abd-ac17-f021bb0b4008" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdAut" ID="c93e3946-a34a-432f-b2d4-38ee6902e74f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StopAut" ID="447d3139-5cba-4817-bc59-9f0b696fab5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevOp" ID="9c3158e0-a51f-40e8-8086-32cfecfc034d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdOp" ID="227ce8bf-0237-439e-a1b7-e2ea0422608a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StopOp" ID="e92d45b5-0e98-44fb-b0d6-f53b73ce0b9b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StopOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StopOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_SafePosAct" ID="2e37d002-733b-4c7d-b28b-8a7dcd745f08" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_SafePos" ID="a43b5554-005f-4c42-b620-b9967c8600d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10N13.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_RevEn" ID="c0cf7edd-9c72-49a7-b64c-f6d2aaa54c5c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.RevEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.RevEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_FwdEn" ID="cd3e9a1e-970e-4ef1-8150-120189d7ac2c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.FwdEn</DefaultValue>
                <Value>GVL_MTP.HC10N13.FwdEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffAct" ID="52c64371-6b23-4677-bc0c-1e81ca4864e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutAct" ID="a6631b2c-8d23-4902-ba15-865bad141f54" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpAct" ID="968f4e10-a1c4-4a2b-8bfa-cc8a2b0e8074" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutOp" ID="2e596cd5-5669-41cf-b64f-03befbf8cf1b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpOp" ID="63c55be7-0b14-433e-a2c5-221c54041c52" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffOp" ID="f392399a-8df8-4711-83c5-4562a5f33ba2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateAutAut" ID="5aa2aff5-1f78-499d-b6c8-01cf3e7640c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOpAut" ID="d090ea1a-d8ed-42e3-809d-c910d604a011" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateOffAut" ID="fc5d76f1-72f2-4d1f-8c2d-bf6833a27722" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_StateChannel" ID="fd168dc2-d150-4248-a61d-392ee5e8d560" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10N13.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_WQC" ID="64293e07-b348-467f-a941-26e47fd4f73b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.WQC</DefaultValue>
                <Value>GVL_MTP.HC10N13.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10N13_OSLevel" ID="97b0f621-60e0-4aee-8ff9-b8d0e0159d36" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10N13.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10N13.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ResetAut" ID="742bab3b-0d9d-4549-933a-d253a0e51e4c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ResetOp" ID="c92eb7e7-cf64-4adc-b17e-1a831af3a88c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Protect" ID="c3e4729e-c125-4b4e-b891-e07917a60029" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_ProtEn" ID="1bb55cad-36fc-4540-96e0-5c6e760972f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Interlock" ID="59357f27-b694-4f46-a5fb-6ffb593b9862" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_IntlEn" ID="eb913d57-b0f2-439c-882e-f2029e144b58" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Permit" ID="137f9395-95b4-4913-8437-e6dc5fb4295d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PermEn" ID="84d1ccca-9778-4f5b-a1a5-0b097dacd88f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePosAct" ID="bd4fbb89-2e94-4a84-be51-d4cbf2c28c61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePos" ID="7faf4aeb-0720-4d86-a103-05cb5c30c2f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SafePosEn" ID="e1822b0d-8cc9-4eb3-8bdc-2002c2ffce17" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosFbk" ID="a7c7ab5a-61de-4e14-a799-059be951e37b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosFbkCalc" ID="9b678ac0-ffd8-4f17-a84f-e213a7b65a1d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosRbk" ID="9dffc559-a905-479d-9aaa-5e4bc96cc322" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosRbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosRbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMax" ID="25dfabbc-99af-4c50-b04b-eb8f2651f665" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMin" ID="5436d77e-db9d-48a1-afbe-1e60253fe125" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosUnit" ID="1b66f63d-028d-4a6f-9dbc-4407b757f80d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosUnit</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosUnit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosSclMax" ID="360a1675-d4df-46e9-bb5a-1f4f00a113cd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMax</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMax</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosSclMin" ID="53957c72-7120-45df-b0a6-fc9139d49ed0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosSclMin</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosSclMin</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosInt" ID="2da22c6b-ce44-4993-9aad-a88c5ec615f5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosInt</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosInt</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_PosMan" ID="c4f97569-64f1-40c4-9a6e-5c55ea5d98b0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.PosMan</DefaultValue>
                <Value>GVL_MTP.HC10Y17.PosMan</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_Pos" ID="ca1490f6-d5e5-4460-9cf6-278c942aa678" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.Pos</DefaultValue>
                <Value>GVL_MTP.HC10Y17.Pos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseFbk" ID="44b7b663-c292-4903-8a4a-dfe09ee23812" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenFbk" ID="c1e5b0a8-bca1-4b12-8ea2-6a17cecd5f32" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseFbkCalc" ID="3ad80438-c4ec-412e-9483-c4ac5ce5c4cb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenFbkCalc" ID="40c426b6-b673-48ca-bc12-7f9f050459c2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseAct" ID="481dfbd1-7c47-4164-aee4-3c5adf2fc674" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenAct" ID="9a7d9f61-fe66-46c8-8f8a-20828ff8a88e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseAut" ID="a7541c79-ff42-43c8-9481-1800308d2d4e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenAut" ID="4c274ffd-05f6-48e0-928f-26757715102b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_CloseOp" ID="0adf17ca-5dcf-4a5f-9071-456a4ef20191" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OpenOp" ID="a4dfb5f3-d795-4d8b-adb7-8928621338f3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntAct" ID="d0c5cabc-88bf-4d2c-b82c-ff1e40055e91" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManAct" ID="186cd472-ccab-4fde-be3c-0476151923a0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManOp" ID="92cddb67-d7ce-4d99-b227-2e103177a9b8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntOp" ID="50ff2c14-52a0-4a3a-b8ea-cd046d902a2e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcIntAut" ID="74e3c803-2ecb-4882-ac03-516a50ea8b93" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcIntAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcIntAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcManAut" ID="63e46ee1-f48b-4f2f-aba3-348923ef9d0f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcManAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcManAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_SrcChannel" ID="6aece744-3a76-4b69-8a4f-a5f07d8aa33f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.SrcChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.SrcChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffAct" ID="37d3e468-1fcf-4775-8ec7-41bd48bc50c9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutAct" ID="fc3da5d6-ca40-44b1-a4ce-b3fa06d8ee46" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpAct" ID="82d0b2f4-4444-429f-8417-83d6f40c9495" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutOp" ID="6868eff8-72ae-46d8-ba66-c09c519a445f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpOp" ID="8459584c-2900-4a9a-ab6a-b2364c30cf2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffOp" ID="1bce457d-c6c1-4cd6-afa5-2578fd95fc4b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateAutAut" ID="c69b8fe7-7c1e-4d8f-a4e0-fa2809484aa3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOpAut" ID="ac63a2c1-9a7f-4e25-b266-746ee76958bf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateOffAut" ID="75c35039-23a5-489c-b444-25b7d0e64305" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_StateChannel" ID="fe78a760-476d-498a-926f-308b65cb76e9" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_WQC" ID="030fae3e-f7bf-48e4-b764-c04be14a79b7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y17.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y17_OSLevel" ID="868e179c-086d-4924-a010-953188b41c33" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y17.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y17.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_ResetAut" ID="feebad97-5a18-42a5-8500-0f081bb1998e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_ResetOp" ID="b9656bc4-af12-4bf1-9a87-fbcbe20b81c0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_Protect" ID="603df340-df39-47ab-a0eb-5937e21b6f2c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y20.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_ProtEn" ID="c23fcae4-925f-4484-bef7-f6a89b23a079" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y20.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_Interlock" ID="b00e8452-e2fd-482a-8cc5-dcf3e459e8d8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y20.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_IntlEn" ID="b5e8c445-42ed-46a6-8802-829e70ad4880" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y20.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_Permit" ID="4067a7c0-27b8-4999-ad6d-69fd80e0469b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y20.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_PermEn" ID="81ba6b8b-a495-4b72-8ed6-7d39a206f0ec" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y20.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_CloseFbk" ID="c030e165-257c-4b1c-a443-3a039fa62a47" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y20.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_OpenFbk" ID="52683592-24e1-4f63-bc13-84f37ce2636e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y20.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_CloseFbkCalc" ID="9b0d9e6a-f70b-4a72-adc3-c5da26dc57bd" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y20.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_OpenFbkCalc" ID="6bd059a2-a6fd-4d8e-a626-b829dedaf57f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y20.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_Ctrl" ID="8360922c-3e1b-41d5-9216-e518befcfbe0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.Ctrl</DefaultValue>
                <Value>GVL_MTP.HC10Y20.Ctrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_CloseAut" ID="ae721934-ef6f-420b-9b81-96fda28cd07b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_OpenAut" ID="943f0e47-b82f-4e13-8706-3f89928bc2f1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_CloseOp" ID="1d795958-6314-4e49-90c2-f1c3165b2d0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_OpenOp" ID="5b41e44b-d74b-4ef2-9f07-0308ef8beb0e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_SafePosAct" ID="5971b176-d216-4cc8-82b5-ebfbf78e39bb" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y20.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_SafePos" ID="c7de941c-42d0-4747-9e2c-b16b7830f4fe" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y20.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_SafePosEn" ID="215f083c-6a64-43aa-a22e-d3768f79624e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y20.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOffAct" ID="c62df3f4-9ae9-4fea-ab5c-fe14384ca70f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateAutAct" ID="6e967c0f-aa78-4cb8-8317-50e89c048e61" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOpAct" ID="816c7736-67d1-4051-b62f-df8f29e0c776" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateAutOp" ID="eeb2cfd5-73d5-46c0-bbf2-8a75b701afa5" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOpOp" ID="4a4baf6d-5414-4613-8e22-0180a2ec998d" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOffOp" ID="aa088a49-5370-4ef3-85fc-aac0a0cb5fc7" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateAutAut" ID="68f26c73-49b6-4f4c-b8c2-0e88c30f0cf4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOpAut" ID="75da9102-3668-483a-86c5-1ad9dd5187a1" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateOffAut" ID="c2ae680d-1c42-439a-a05e-d02a5b4da598" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_StateChannel" ID="cc6db9d3-c9a2-45e7-a076-ad517415930e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y20.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_WQC" ID="bc5dfedd-7cc2-4764-94d3-a65532633d71" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y20.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y20_OSLevel" ID="121b8b75-583d-466d-9979-693690fbebbc" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y20.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y20.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_ResetAut" ID="92258f2d-1004-4850-b197-c528b32f0b7c" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_ResetOp" ID="980b4260-4764-428a-abdb-bdeb4776005b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_Protect" ID="dd5945b9-5196-4d08-8ae8-2fed68023616" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_ProtEn" ID="642cf2af-29e6-45a5-9c31-ab5d3d4eba5e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y21.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_Interlock" ID="e9ce266c-7d3d-40ae-a01c-86f72b083ad8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_IntlEn" ID="9996ba13-deca-41d3-828c-c73854d5bd92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y21.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_Permit" ID="c9e49b0f-2318-4a28-898d-d2646cccab8b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Permit</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Permit</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_PermEn" ID="67677c77-3ac3-47a0-ad8d-01a918d1d654" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.PermEn</DefaultValue>
                <Value>GVL_MTP.HC10Y21.PermEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_CloseFbk" ID="d60f868d-e824-4ce6-818b-a0f6505cfa65" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.CloseFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y21.CloseFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_OpenFbk" ID="afd46975-3caa-472a-a82c-3b2211464523" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.OpenFbk</DefaultValue>
                <Value>GVL_MTP.HC10Y21.OpenFbk</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_CloseFbkCalc" ID="903accaf-02c4-4626-b574-4a498569dc2f" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.CloseFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y21.CloseFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_OpenFbkCalc" ID="0410463e-b4e9-40d5-ace1-fc665ee94c92" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.OpenFbkCalc</DefaultValue>
                <Value>GVL_MTP.HC10Y21.OpenFbkCalc</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_Ctrl" ID="31e2aab4-b764-4ab5-830b-43febd5764f0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.Ctrl</DefaultValue>
                <Value>GVL_MTP.HC10Y21.Ctrl</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_CloseAut" ID="8587bde9-e50e-42a8-8af3-3d75ae1cd70e" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.CloseAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.CloseAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_OpenAut" ID="e6e215ed-9362-439d-a57b-abde4b4213a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.OpenAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.OpenAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_CloseOp" ID="e74bfe95-313a-43c6-b325-4db15e9ce480" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.CloseOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.CloseOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_OpenOp" ID="64f149ab-103c-4d54-91d8-ea8c1f496696" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.OpenOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.OpenOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_SafePosAct" ID="9d333deb-90ab-4759-b40d-e481905b6bb8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.SafePosAct</DefaultValue>
                <Value>GVL_MTP.HC10Y21.SafePosAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_SafePos" ID="5ccf1b9e-cec8-44ed-bfca-427a84031b09" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.SafePos</DefaultValue>
                <Value>GVL_MTP.HC10Y21.SafePos</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_SafePosEn" ID="dfdb0c45-8fda-4dc2-8dbd-1203d5fe949a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.SafePosEn</DefaultValue>
                <Value>GVL_MTP.HC10Y21.SafePosEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOffAct" ID="2055985e-0094-4d34-a483-ef8ace5b262b" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOffAct</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOffAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateAutAct" ID="48e9e0ed-a11e-4c5f-8ccd-0d58e3f8aee0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateAutAct</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateAutAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOpAct" ID="5d51a338-1590-48fe-91cd-55328fcf30a2" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOpAct</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOpAct</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateAutOp" ID="bd63c892-5b64-48e7-a907-5b078e7818e3" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateAutOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateAutOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOpOp" ID="b9d6d5d4-b9ca-4ec0-9d2d-bc55f4876505" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOpOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOpOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOffOp" ID="d0ad7d25-a0b9-495a-a5e1-835f84a72298" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOffOp</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOffOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateAutAut" ID="4057e890-4692-472c-9f58-f48719965f9a" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateAutAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateAutAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOpAut" ID="076a5037-74e8-47f7-8418-9dcdb70ddad6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOpAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOpAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateOffAut" ID="5c53b12c-9a90-4c29-9707-9f3163e1a4f8" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateOffAut</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateOffAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_StateChannel" ID="b16ea667-8a18-488a-84bd-179b7d83db69" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.StateChannel</DefaultValue>
                <Value>GVL_MTP.HC10Y21.StateChannel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_WQC" ID="a9cf5718-0fe7-41ef-9481-23dcec620ec0" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.WQC</DefaultValue>
                <Value>GVL_MTP.HC10Y21.WQC</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y21_OSLevel" ID="9b4ffad3-f63f-4190-a101-cf4709122e43" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y21.OSLevel</DefaultValue>
                <Value>GVL_MTP.HC10Y21.OSLevel</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ResetAut" ID="e17113f3-a525-48fb-9f63-7448b7e010e4" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetAut</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetAut</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ResetOp" ID="c3de8885-a82b-4495-942d-e28d8578dc01" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>3</DefaultValue>
                <Value>3</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ResetOp</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ResetOp</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Protect" ID="ff982dc3-dbac-45dd-a9b4-72fb2d9e92cf" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Protect</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Protect</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_ProtEn" ID="af68707f-67b4-4283-979a-e2877554e037" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.ProtEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.ProtEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Interlock" ID="5564f3c0-dfe4-4675-9764-f9ef34dd7422" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Interlock</DefaultValue>
                <Value>GVL_MTP.HC10Y22.Interlock</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_IntlEn" ID="9ac29daa-13a0-4f0f-8759-54e20b187631" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.IntlEn</DefaultValue>
                <Value>GVL_MTP.HC10Y22.IntlEn</Value>
              </Attribute>
              <Attribute Name="Namespace" AttributeDataType="xs:string">
                <Description>OPC UA Namespace</Description>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="HC10Y22_Permit" ID="687ed2e7-43bf-4569-a0b2-a67246c8e6d6" RefBaseClassPath="MTPCommunicationICLib/DataItem/OPCUAItem">
              <Attribute Name="Access" AttributeDataType="xs:unsignedByte">
                <Description>[0]=NoAccess; [1]=Read; [2]=Write; [3]=Read/Write</Description>
                <DefaultValue>1</DefaultValue>
                <Value>1</Value>
              </Attribute>
              <Attribute Name="Identifier" AttributeDataType="xs:string" RefAttributeType="MTPCommunicationATLib/OPCUABaseNodeIDType/OPCUAStringNodeIDType">
                <Description>Describes the node identifier</Description>
                <DefaultValue>GVL_MTP.HC10Y22.Permit</DefaultValue>
